
OS:Version,
  {2db875ef-a55b-4b04-a60b-b1a5fac7d663}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Site,
  {20c387d2-9190-4ba2-9f2d-ddb0985e9716}, !- Handle
  Kingsville,                             !- Name
  27.5045,                                !- Latitude {deg}
  -97.8083,                               !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  15,                                     !- Elevation {m}
  Urban;                                  !- Terrain

OS:YearDescription,
  {ca4cdb1d-01e9-4a28-adfa-001048a7baf2}, !- Handle
  2023,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {11c21c75-b21f-41f3-bd07-84a9311d98a6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {9ccf3633-0112-47a9-ad25-f3bc444e8382}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -20.5173222514913,                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {7746dc22-8634-4e0f-850e-eda8f2d901f9}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:Facility,
  {b0a16ac5-f314-4622-9859-a1e7a03ba079}; !- Handle

OS:SimulationControl,
  {e415553c-8822-4ef3-90ff-a2089ed2b389}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {96a59639-fa05-405f-a458-4b8649d6be7e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b20daebc-3482-467c-be7c-407dc75e6bf2}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {981de84d-4139-4f8c-9cc3-ab5542bb1371}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {812c5df4-5da6-4b5e-bbc6-345903109aa0}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5787cf3c-f950-486d-a5f3-a77d8ad468ab}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b45d294f-09e3-4e91-b820-82aa8180145f}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:BuildingStory,
  {58133d8d-f883-4566-96c1-dd1ece9ed7ec}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e535808a-8378-4e4e-af19-ca9c1aee1a5f}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {e535808a-8378-4e4e-af19-ca9c1aee1a5f}, !- Handle
  Rendering Color 1,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Handle
  Office,                                 !- Name
  {568c550f-d4c5-4763-996a-d8f44660f7ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58133d8d-f883-4566-96c1-dd1ece9ed7ec}, !- Building Story Name
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4386bf89-e7ae-4947-89b6-b44fffa70b95}; !- Building Unit Name

OS:ThermalZone,
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c57d8b60-d986-4812-8a21-a2a411cf44d5}, !- Zone Air Inlet Port List
  {366f2eff-7a18-4562-9af3-55cbbbec2c3e}, !- Zone Air Exhaust Port List
  {fe9726d8-69ec-4f76-8ccb-2607170291e6}, !- Zone Air Node Name
  {8f306262-cee7-4fb7-8155-7db8f3df5da3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fb65770-13ce-4e4f-b88d-24a85c84c758}, !- Group Rendering Name
  {f795e352-97f7-4d79-b3a9-68f3723a1d01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {525997d7-af1d-4907-a992-39d6200c7744}, !- Handle
  Thermal Zone 3 Zone Air Node,           !- Name
  {fe9726d8-69ec-4f76-8ccb-2607170291e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe9726d8-69ec-4f76-8ccb-2607170291e6}, !- Handle
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- Source Object
  11,                                     !- Outlet Port
  {525997d7-af1d-4907-a992-39d6200c7744}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c57d8b60-d986-4812-8a21-a2a411cf44d5}, !- Handle
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- HVAC Component
  {278954f3-a4e2-4af6-924f-897c649d3e06}; !- Port 1

OS:PortList,
  {366f2eff-7a18-4562-9af3-55cbbbec2c3e}, !- Handle
  {0edb65cf-bce5-444a-a712-4b2a32068de1}; !- HVAC Component

OS:PortList,
  {8f306262-cee7-4fb7-8155-7db8f3df5da3}, !- Handle
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- HVAC Component
  {1ea98020-653d-43e8-8130-d1367ff01b87}; !- Port 1

OS:Sizing:Zone,
  {d675b6e6-8bf3-48ac-ab6d-e2f8dddda918}, !- Handle
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {deed5b4b-0db4-49c6-908d-f4c138d29d21}, !- Handle
  Thermal Zone 3 Zone HVAC Equipment List, !- Name
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0fab476-3d30-4443-af56-0f526e8d8421}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {2fb65770-13ce-4e4f-b88d-24a85c84c758}, !- Handle
  Rendering Color 2,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {568c550f-d4c5-4763-996a-d8f44660f7ef}, !- Handle
  Space Type 3 - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {66c3f064-4372-4276-8843-af9e21022300}, !- Default Schedule Set Name
  {faa2d922-565c-404c-b60f-581e81f6a05f}, !- Group Rendering Name
  {fbe923a2-54a8-4fb1-b56a-d46e7661cc9b}, !- Design Specification Outdoor Air Object Name
  90.1-2010,                              !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {faa2d922-565c-404c-b60f-581e81f6a05f}, !- Handle
  Rendering Color 3,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingUnit,
  {4386bf89-e7ae-4947-89b6-b44fffa70b95}, !- Handle
  Building Unit 1,                        !- Name
  {34c8989c-c095-4feb-8459-49899930a718}, !- Rendering Color
  ;                                       !- Building Unit Type

OS:Rendering:Color,
  {34c8989c-c095-4feb-8459-49899930a718}, !- Handle
  Rendering Color 4,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Handle
  Fine,                                   !- Name
  {d28925b1-acb5-44db-9f5f-80e8ffbf728f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58133d8d-f883-4566-96c1-dd1ece9ed7ec}, !- Building Story Name
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4386bf89-e7ae-4947-89b6-b44fffa70b95}; !- Building Unit Name

OS:ThermalZone,
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8498e3e-e020-48c4-89cf-932418ad4127}, !- Zone Air Inlet Port List
  {3d3af7ee-096b-40a3-836f-8e07919e4937}, !- Zone Air Exhaust Port List
  {e79388e2-053d-4613-99bc-3019f6abcb9e}, !- Zone Air Node Name
  {1d5ee41f-ff11-49b6-88cb-dc97b99f1a7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6301b8e1-dd52-4e17-a684-523cd9068f82}, !- Group Rendering Name
  {65268d4a-bcbb-49f3-82d9-9e30a995f475}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b2f0471-403e-4215-8306-a60fc0261ab4}, !- Handle
  Thermal Zone 2 Zone Air Node,           !- Name
  {e79388e2-053d-4613-99bc-3019f6abcb9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e79388e2-053d-4613-99bc-3019f6abcb9e}, !- Handle
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- Source Object
  11,                                     !- Outlet Port
  {0b2f0471-403e-4215-8306-a60fc0261ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8498e3e-e020-48c4-89cf-932418ad4127}, !- Handle
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- HVAC Component
  {5096dc21-e2f3-473d-be8f-e67aaff98d40}; !- Port 1

OS:PortList,
  {3d3af7ee-096b-40a3-836f-8e07919e4937}, !- Handle
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}; !- HVAC Component

OS:PortList,
  {1d5ee41f-ff11-49b6-88cb-dc97b99f1a7c}, !- Handle
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- HVAC Component
  {1299dc0a-0546-416b-85b7-4347eb894cd4}; !- Port 1

OS:Sizing:Zone,
  {fab55e3d-ec26-4e9a-8e40-54867ceb0579}, !- Handle
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {880f2097-c3f0-401a-8748-13521186a308}, !- Handle
  Thermal Zone 2 Zone HVAC Equipment List, !- Name
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {124b32d3-a492-4060-a8ce-9bdaac7e3b50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {6301b8e1-dd52-4e17-a684-523cd9068f82}, !- Handle
  Rendering Color 5,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {d28925b1-acb5-44db-9f5f-80e8ffbf728f}, !- Handle
  Space Type 2 - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {d4898522-6d66-4ea1-a01a-f5c6a469f896}, !- Default Schedule Set Name
  {bd82432f-31af-423a-ae19-ae49799f846a}, !- Group Rendering Name
  {7514a541-8c2f-48b7-b9fc-d70e5744acdc}, !- Design Specification Outdoor Air Object Name
  90.1-2010,                              !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {bd82432f-31af-423a-ae19-ae49799f846a}, !- Handle
  Rendering Color 6,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Handle
  Bulk,                                   !- Name
  {c86d89d2-e243-4f46-8973-bd45d11290ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58133d8d-f883-4566-96c1-dd1ece9ed7ec}, !- Building Story Name
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4386bf89-e7ae-4947-89b6-b44fffa70b95}; !- Building Unit Name

OS:ThermalZone,
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {458017b3-3134-4ba2-b702-32988a6e6bdd}, !- Zone Air Inlet Port List
  {f4410de3-208b-4cbe-95cd-c2609471d2ea}, !- Zone Air Exhaust Port List
  {beb4f022-ab98-46bb-8898-3f697f1019e9}, !- Zone Air Node Name
  {7ec1dfa3-c700-4a55-9526-b0cdfb74e41e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8dc9a3ed-5be8-4b07-b766-ec1659bddbf5}, !- Group Rendering Name
  {029f7fa3-149a-49e6-b929-befb83db07e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {094a94f7-9755-497e-a4f6-8b0a95768dbf}, !- Handle
  Thermal Zone 1 Zone Air Node,           !- Name
  {beb4f022-ab98-46bb-8898-3f697f1019e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beb4f022-ab98-46bb-8898-3f697f1019e9}, !- Handle
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- Source Object
  11,                                     !- Outlet Port
  {094a94f7-9755-497e-a4f6-8b0a95768dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {458017b3-3134-4ba2-b702-32988a6e6bdd}, !- Handle
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- HVAC Component
  {63baf2d0-ec5a-400d-8a27-51b254a46219}; !- Port 1

OS:PortList,
  {f4410de3-208b-4cbe-95cd-c2609471d2ea}, !- Handle
  {fd948b30-64a9-4393-92b4-660634a9c864}; !- HVAC Component

OS:PortList,
  {7ec1dfa3-c700-4a55-9526-b0cdfb74e41e}, !- Handle
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- HVAC Component
  {7f1ed561-4a31-4b76-aa7b-6b68c9b04b1d}; !- Port 1

OS:Sizing:Zone,
  {d6167379-d385-4c60-b9f1-e42e06ab800c}, !- Handle
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30dafead-5b78-449f-b213-6efb1758e426}, !- Handle
  Thermal Zone 1 Zone HVAC Equipment List, !- Name
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1e3068d-4e14-4092-a05c-5f208fc68af3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {8dc9a3ed-5be8-4b07-b766-ec1659bddbf5}, !- Handle
  Rendering Color 7,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {c86d89d2-e243-4f46-8973-bd45d11290ac}, !- Handle
  Space Type 1 - 90.1-2010,               !- Name
  ,                                       !- Default Construction Set Name
  {28507ab6-d65d-446e-9d21-ced0d60c2216}, !- Default Schedule Set Name
  {5e22e22b-3af3-4e40-a0ce-c302a49e7745}, !- Group Rendering Name
  {da106ee4-0970-42cc-bd33-b4603cd7e079}, !- Design Specification Outdoor Air Object Name
  90.1-2010,                              !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {5e22e22b-3af3-4e40-a0ce-c302a49e7745}, !- Handle
  Rendering Color 8,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Surface,
  {2f9e2d8a-ac95-4102-83a9-6055c36fb71f}, !- Handle
  Face 161,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, 107, 10,                         !- X,Y,Z Vertex 1 {m}
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 2 {m}
  331.1, -74.9, 10,                       !- X,Y,Z Vertex 3 {m}
  442, -74.9, 10,                         !- X,Y,Z Vertex 4 {m}
  442, 107, 10;                           !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a220fc21-9849-4ff8-9c95-1144622500ea}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  442, 107, 10,                           !- X,Y,Z Vertex 1 {m}
  442, -74.9, 10,                         !- X,Y,Z Vertex 2 {m}
  442, -74.9, 0,                          !- X,Y,Z Vertex 3 {m}
  442, 107, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afb2acec-cc1b-495d-a6b9-637f078f4087}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  442, -74.9, 10,                         !- X,Y,Z Vertex 1 {m}
  331.1, -74.9, 10,                       !- X,Y,Z Vertex 2 {m}
  331.1, -74.9, 0,                        !- X,Y,Z Vertex 3 {m}
  442, -74.9, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd90395a-dd6c-4a88-80dd-fa6c94c685ac}, !- Handle
  Face 164,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afb2acec-cc1b-495d-a6b9-637f078f4087}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  331.1254, -74.9, 8.00045828025823,      !- X,Y,Z Vertex 1 {m}
  331.1254, -74.9, 7,                     !- X,Y,Z Vertex 2 {m}
  441.9746, -74.9, 7,                     !- X,Y,Z Vertex 3 {m}
  441.9746, -74.9, 8.00045828025823;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3469b80-540e-43f0-be0e-7584a13bd5dd}, !- Handle
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.9, 10,                       !- X,Y,Z Vertex 1 {m}
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 2 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 3 {m}
  331.1, -74.9, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0055cd1e-5673-42e3-84bf-f320b5e50149}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9e6db9-628e-4bac-bb53-b03763c43b7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, 107, 10,                         !- X,Y,Z Vertex 1 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 10;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b97b2796-b651-4ebd-9428-3f81e3fe513e}, !- Handle
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, 107, 10,                         !- X,Y,Z Vertex 1 {m}
  442, 107, 10,                           !- X,Y,Z Vertex 2 {m}
  442, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  331.1, 107, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258d02c2-983d-47b5-afd7-5d957e1e73d7}, !- Handle
  Face 160,                               !- Name
  Floor,                                  !- Surface Type
  {3bd3fa4c-7174-4304-b00c-99eb23500d11}, !- Construction Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  442, 107, 0,                            !- X,Y,Z Vertex 1 {m}
  442, -74.9, 0,                          !- X,Y,Z Vertex 2 {m}
  331.1, -74.9, 0,                        !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 4 {m}
  331.1, 107, 0;                          !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {10e60a4d-4543-40d8-91ab-f764e3bfda6e}, !- Handle
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef972119-06ac-4bab-b81b-41543655d746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 107, 10,                           !- X,Y,Z Vertex 1 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 3 {m}
  1.4, -74.8, 10;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 107, 10,                           !- X,Y,Z Vertex 1 {m}
  331.1, 107, 10,                         !- X,Y,Z Vertex 2 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  1.4, 107, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6a0570e-b56f-4268-ac5f-6a0da1483adb}, !- Handle
  Face 140,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  47.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  44.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  44.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {863a5144-0ade-496d-b1a8-6708214f43c9}, !- Handle
  Face 138,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  40.4, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  37.4, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  37.4, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9de2641-ac24-4dcb-bcbb-64173bfead89}, !- Handle
  Face 131,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  15.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  12.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  12.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f811752-bb69-4f7a-bd1a-d654d616c0dc}, !- Handle
  Face 132,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  19.3, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  16.3, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  16.3, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91772fab-9402-46cf-a86c-eb320c66e8e3}, !- Handle
  Face 133,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  22.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  19.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  19.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eff26b09-6146-4cec-8673-d828a548eca3}, !- Handle
  Face 134,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  25.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  22.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  22.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4376d9e1-b9c0-4c8d-bbeb-c94eb4b20fcb}, !- Handle
  Face 135,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  29.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  26.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  26.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43e0cdf3-0072-49b9-9c2f-1ceb69298f56}, !- Handle
  Face 136,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33, 107, 6,                             !- X,Y,Z Vertex 1 {m}
  33, 107, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 107, 0,                             !- X,Y,Z Vertex 3 {m}
  30, 107, 6;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {481a6467-e084-402f-965a-5222579699e9}, !- Handle
  Face 137,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  36.8, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  33.8, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  33.8, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da191885-24b0-498f-8fb2-90eb2360344c}, !- Handle
  Face 139,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.2, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  44.2, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  41.2, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  41.2, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5474309a-6d0f-4468-be6a-f71e74245d0b}, !- Handle
  Face 148,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.6000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  76.6000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  73.6000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  73.6000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f816f9e1-103f-4690-8a5d-2cb824ee9c4e}, !- Handle
  Face 128,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.60000000000004, 107, 6,               !- X,Y,Z Vertex 1 {m}
  5.60000000000004, 107, 0,               !- X,Y,Z Vertex 2 {m}
  2.60000000000004, 107, 0,               !- X,Y,Z Vertex 3 {m}
  2.60000000000004, 107, 6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e050e0e7-d88a-427f-a371-b2a55074cf53}, !- Handle
  Face 129,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.00000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  6.00000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  6.00000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1c19764-2fb0-41e7-bbc7-84ca4a98f1be}, !- Handle
  Face 130,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  12.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  9.50000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  9.50000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b4a4cfd-971e-4d90-8140-6c3ec0a8f748}, !- Handle
  Face 143,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.1, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  58.1, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  55.1, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  55.1, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ab15a99-fc61-40cb-abff-f150a0649d36}, !- Handle
  Face 147,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  72.7, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  69.7, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  69.7, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b2f6e4-da88-4718-ad59-5938338b5d2c}, !- Handle
  Face 141,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  50.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  47.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  47.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed72b9f9-a526-4bfd-a4d2-0fdcc01a2fac}, !- Handle
  Face 142,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.4, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  54.4, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  51.4, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  51.4, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb71fa-0f35-4311-89da-d18170404f5d}, !- Handle
  Face 144,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.9000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  61.9000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  58.9000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  58.9000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b21f7f9-62c0-403a-b464-775fe583745e}, !- Handle
  Face 145,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.7, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  65.7, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  62.7, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  62.7, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8a79b9a-0617-4810-baee-7850096c7e25}, !- Handle
  Face 146,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.4000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  69.4000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  66.4000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  66.4000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c051314-65ac-4326-bd79-717aff8d626e}, !- Handle
  Face 149,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.1000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  80.1000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  77.1000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  77.1000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a178273-c3cb-426a-b00f-3f8398e03963}, !- Handle
  Face 150,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  83.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  80.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  80.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {772e7a3b-2511-40f7-8670-66314fb9b439}, !- Handle
  Face 151,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87, 107, 6,                             !- X,Y,Z Vertex 1 {m}
  87, 107, 0,                             !- X,Y,Z Vertex 2 {m}
  84, 107, 0,                             !- X,Y,Z Vertex 3 {m}
  84, 107, 6;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a740477b-1286-4abc-98e5-1e4d64e8d63c}, !- Handle
  Face 152,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.2, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  90.2, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  87.2, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  87.2, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff2e08e2-a381-40f3-8955-239ccc160440}, !- Handle
  Face 153,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.4, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  93.4, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  90.4, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  90.4, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4fecd39-1797-4ef4-be6b-e0a2a884dd6c}, !- Handle
  Face 154,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.8, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  96.8, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  93.8, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  93.8, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3657e0d5-0f13-4bda-830b-7659d5efa84c}, !- Handle
  Face 155,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  99.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  99.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  96.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  96.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc198d39-218e-469a-9d88-b65d5f231e63}, !- Handle
  Face 156,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {393366bc-2404-445f-ba8c-82224c7ffced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.6, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  103.6, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  100.6, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  100.6, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc9e6db9-628e-4bac-bb53-b03763c43b7d}, !- Handle
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0055cd1e-5673-42e3-84bf-f320b5e50149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 1 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 2 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  331.1, 107, 10;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6581a90-100e-4afc-a440-06f5090d2a0a}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 1 {m}
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 2 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1684f41b-53f6-4330-9210-1e299c8d74a7}, !- Handle
  Face 159,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6581a90-100e-4afc-a440-06f5090d2a0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4254, -74.8, 8.00015410321032,        !- X,Y,Z Vertex 1 {m}
  1.4254, -74.8, 7,                       !- X,Y,Z Vertex 2 {m}
  331.0746, -74.8, 7,                     !- X,Y,Z Vertex 3 {m}
  331.0746, -74.8, 8.00015410321032;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {233d760e-a1c2-4645-abcd-87456f8df2fe}, !- Handle
  Face 124,                               !- Name
  Floor,                                  !- Surface Type
  {4cf72f1c-1549-45c9-88a2-cfac30f2a4ab}, !- Construction Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 1 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e54af0-ae49-4118-84d7-37b8715c2680}, !- Handle
  Face 125,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 1 {m}
  331.1, 107, 10,                         !- X,Y,Z Vertex 2 {m}
  1.4, 107, 10,                           !- X,Y,Z Vertex 3 {m}
  1.4, -74.8, 10;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef972119-06ac-4bab-b81b-41543655d746}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e60a4d-4543-40d8-91ab-f764e3bfda6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 1 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 2 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 107, 10;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57bc6995-3f6c-4571-a8e7-c98e7aa622bb}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 1 {m}
  -438.8, -74.8, 10,                      !- X,Y,Z Vertex 2 {m}
  -438.8, -74.8, 0,                       !- X,Y,Z Vertex 3 {m}
  1.4, -74.8, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e0814f3-2dc0-4ba9-bf60-553d03e5fe26}, !- Handle
  Face 4,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57bc6995-3f6c-4571-a8e7-c98e7aa622bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -438.7746, -74.8, 8.00011541540914,     !- X,Y,Z Vertex 1 {m}
  -438.7746, -74.8, 7,                    !- X,Y,Z Vertex 2 {m}
  1.37459999999999, -74.8, 7,             !- X,Y,Z Vertex 3 {m}
  1.37459999999999, -74.8, 8.00011541540914; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c60fd7e-6498-49b9-a80f-7cdc5d5b424b}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -438.8, -74.8, 10,                      !- X,Y,Z Vertex 1 {m}
  -438.8, 107, 10,                        !- X,Y,Z Vertex 2 {m}
  -438.8, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -438.8, -74.8, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7bffe8-07fe-42c1-8957-fdd36916f2b4}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  {d00758d8-133b-48aa-bb5a-f7c4eec0109f}, !- Construction Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 107, 0,                            !- X,Y,Z Vertex 1 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 2 {m}
  -438.8, -74.8, 0,                       !- X,Y,Z Vertex 3 {m}
  -438.8, 107, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ededa7-6e02-47d7-b9eb-2237d86da489}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -438.8, 107, 10,                        !- X,Y,Z Vertex 1 {m}
  -438.8, -74.8, 10,                      !- X,Y,Z Vertex 2 {m}
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 3 {m}
  1.4, 107, 10;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -438.8, 107, 10,                        !- X,Y,Z Vertex 1 {m}
  1.4, 107, 10,                           !- X,Y,Z Vertex 2 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  -438.8, 107, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa60a28a-9bca-4fa1-9478-62d0ceaee1b7}, !- Handle
  Face 34,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -323.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -323.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -326.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -326.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a825e522-734d-40f4-8da7-9f42c3e9d5b4}, !- Handle
  Face 33,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -327.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -327.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -330.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -330.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5305f02e-31fc-4f1c-a3a1-3ead06598831}, !- Handle
  Face 26,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -354.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -354.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -357.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -357.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60784ef9-74f9-4fa4-80bf-5ca56d57da9c}, !- Handle
  Face 27,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -350.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -350.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -353.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -353.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88bba434-d440-4156-993c-508dc786c70d}, !- Handle
  Face 14,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -399.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -399.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -402.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -402.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b436da72-7d7f-46ad-a615-3a6352377e10}, !- Handle
  Face 109,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.6, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -48.6, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -51.6, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -51.6, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9834da89-82b0-4673-bd51-47de8c9d28b5}, !- Handle
  Face 11,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -413.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -413.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -416.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -416.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82a9e900-7c69-4f75-86c8-a69dca1b8d88}, !- Handle
  Face 110,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.0999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -45.0999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -48.0999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -48.0999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {462db4eb-590a-41a0-b906-85e2556756eb}, !- Handle
  Face 111,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.5, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -41.5, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -44.5, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -44.5, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1336cae-de70-4b76-b465-17052031208a}, !- Handle
  Face 112,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -37.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -40.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -40.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7334aa6-804f-42a8-8dd9-04e57520bfa7}, !- Handle
  Face 113,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.3, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -34.3, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -37.3, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -37.3, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c568bec9-5214-4a4e-9422-5ab905e18258}, !- Handle
  Face 114,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.6999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -30.6999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -33.6999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -33.6999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4ad59d4-88d0-433a-b186-ee4764909fd5}, !- Handle
  Face 108,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52, 107, 6,                            !- X,Y,Z Vertex 1 {m}
  -52, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  -55, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  -55, 107, 6;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ae382a0-9529-462c-ab67-0dfd1aa09025}, !- Handle
  Face 118,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.2, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -16.2, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -19.2, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.2, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c63f5e0-f275-4785-9911-b38d00db7497}, !- Handle
  Face 119,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -12.5999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -15.5999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -15.5999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d6a170a-3e7e-415c-a1fd-081c1c558a83}, !- Handle
  Face 12,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -408.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -408.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -411.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -411.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4ba2614-992b-4a03-91e2-8f19f8e70fa6}, !- Handle
  Face 120,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.09999999999994, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -9.09999999999994, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -12.0999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -12.0999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb523939-1278-466c-858c-4c2a3ef30686}, !- Handle
  Face 121,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.29999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -5.29999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -8.29999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -8.29999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {997457aa-fb61-497d-b0eb-a2d0c096f5f3}, !- Handle
  Face 122,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.69999999999998, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -1.69999999999998, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -4.69999999999998, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -4.69999999999998, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d61a823-d67a-4b40-91be-e7e701f4aa44}, !- Handle
  Face 123,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10000000000007, 107, 6,               !- X,Y,Z Vertex 1 {m}
  2.10000000000007, 107, 0,               !- X,Y,Z Vertex 2 {m}
  -0.899999999999931, 107, 0,             !- X,Y,Z Vertex 3 {m}
  -0.899999999999931, 107, 6;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a104663d-77a7-46b7-87bb-768c3be371d3}, !- Handle
  Face 13,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -404.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -404.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -407.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -407.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e441242-24e8-45f0-8d42-276432af1a1d}, !- Handle
  Face 10,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -417.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -417.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -420.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -420.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98c0a0dd-454e-4178-a6b6-762039bb83a4}, !- Handle
  Face 100,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -80.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -80.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -83.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -83.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {905d0819-9109-40e4-9ed0-b351e61f1abc}, !- Handle
  Face 101,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -77.2, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -77.2, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -80.2, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -80.2, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c01662ac-e112-46e6-b78a-336f7f7b7e79}, !- Handle
  Face 102,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.5, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -73.5, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -76.5, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -76.5, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9aa4c71-34bd-46b4-9726-94212eb99be9}, !- Handle
  Face 103,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.8999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -69.8999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -72.8999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -72.8999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72d98455-8b11-4557-8177-82c52a2e50d9}, !- Handle
  Face 104,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.2, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -66.2, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -69.2, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -69.2, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {609c4b27-c895-4451-9c5f-a28464d5dddc}, !- Handle
  Face 105,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -62.6, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -62.6, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.6, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -65.6, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad1fbf05-cc5b-4190-8066-d26854274f6b}, !- Handle
  Face 106,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.1, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -59.1, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -62.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -62.1, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9df9440c-afbd-42b2-9501-84f0d940cd9d}, !- Handle
  Face 107,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -55.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -58.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -58.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e483b844-f7fa-4820-83e1-c92d22e45f59}, !- Handle
  Face 115,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27, 107, 6,                            !- X,Y,Z Vertex 1 {m}
  -27, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  -30, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 107, 6;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d63878f-191c-4691-9955-a1a94d232db4}, !- Handle
  Face 116,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -23.4, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -26.4, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -26.4, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0028871f-3771-4bad-ac4e-fba149ad143f}, !- Handle
  Face 117,                               !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -19.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -22.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -22.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e06d85-2f4c-4b15-ae2a-c8060347dd67}, !- Handle
  Face 15,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -394.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -394.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -397.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -397.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0be7a1fa-7272-44e1-bbba-dbb8c0aa3fde}, !- Handle
  Face 16,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -390.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -390.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -393.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -393.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a50b1ed-96aa-4cdf-bcfb-a36ae7584c64}, !- Handle
  Face 17,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -385.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -385.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -388.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -388.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c8249e7-30d7-43cc-8b91-c21bc288ffea}, !- Handle
  Face 18,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -435.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -435.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -438.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -438.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3430b72-c0a3-4e63-b230-034f0eb3fdf0}, !- Handle
  Face 19,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -381.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -381.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -384.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -384.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cde3e60-e7fa-4e84-89fa-5661a19db007}, !- Handle
  Face 20,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -377.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -377.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -380.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -380.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99758e71-765a-40eb-aaf6-0db6af699b3f}, !- Handle
  Face 21,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -373.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -373.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -376.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -376.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65568bc3-bf1c-45ba-8538-1bea224fdf5f}, !- Handle
  Face 22,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -369.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -369.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -372.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -372.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d88962e0-4a77-495c-b600-32c13dc19a67}, !- Handle
  Face 23,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -366, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -366, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -369, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -369, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9ddf464-52f7-4fb7-b8b9-6aa81d5745d5}, !- Handle
  Face 24,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -362.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -362.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -365.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -365.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {101fdfa5-ea81-40c7-8d95-c341e7af47be}, !- Handle
  Face 25,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -358.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -358.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -361.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -361.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12a545f6-b777-4eca-9546-e4d61d2d0e00}, !- Handle
  Face 31,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -335.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -335.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -338.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -338.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d1488e0-1f8a-4b43-9d25-e7b4bde0f3ab}, !- Handle
  Face 53,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -251.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -251.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -254.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -254.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ba972b8-5d37-4186-ab73-1e013b68734a}, !- Handle
  Face 65,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -206.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -206.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -209.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -209.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4867954-aede-4279-a09d-b1f2b7582adf}, !- Handle
  Face 32,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -331.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -331.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -334.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -334.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e66e9f48-1e0a-4c12-8e7c-7d4b55747bf2}, !- Handle
  Face 75,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -168.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -168.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -171.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -171.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70b774ea-9751-4479-a312-be53bcf71df8}, !- Handle
  Face 77,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -161.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -161.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -164.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -164.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ffe0418-9bcc-4698-adad-35e54d63f778}, !- Handle
  Face 78,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -157.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -157.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -160.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -160.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {112ccc58-4d31-4828-97a6-e5534e548eea}, !- Handle
  Face 79,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -153.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -153.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -156.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -156.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d423cab-ccf6-4ca2-96d4-2b50c838d000}, !- Handle
  Face 8,                                 !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -426.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -426.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -429.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -429.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e9ba674-1b3e-4f73-aded-604dd7f0d6de}, !- Handle
  Face 80,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -150.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -150.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -153.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -153.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45350465-8217-405a-9919-0a2337126f8a}, !- Handle
  Face 81,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -146.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -146.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -149.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -149.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {424e87a7-9dee-4be3-bdbb-c893c6f0b922}, !- Handle
  Face 82,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -143.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -143.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -146.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -146.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd18a5b1-fa78-47e6-84d8-fabf39d8c1e8}, !- Handle
  Face 83,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -139.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -139.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -142.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -142.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78d9fcbd-ebc8-4409-bc87-391d7b8872ce}, !- Handle
  Face 84,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -136.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -136.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -139.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -139.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5ab6c66-65db-49e3-9ffc-bfe3fc6b4c9e}, !- Handle
  Face 85,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -132.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -132.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -135.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -135.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fcf9615-9f64-4de0-a6f3-53c63b27f6e4}, !- Handle
  Face 86,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -129.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -129.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -132.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -132.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {352b20c4-84be-4f5e-94d4-08fbbec2abc2}, !- Handle
  Face 87,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -125.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -125.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -128.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -128.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b06528f-603c-4620-880d-7a2a078cb878}, !- Handle
  Face 88,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -122.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -122.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -125.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -125.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {940d046a-443c-4e6e-83b4-1d94f5675617}, !- Handle
  Face 89,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -118.8, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -118.8, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -121.8, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -121.8, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65abf231-30fa-4533-9dd5-d5377c9f8ed0}, !- Handle
  Face 9,                                 !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -421.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -421.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -424.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -424.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0da10662-451a-466a-9a5d-ec767e13e68f}, !- Handle
  Face 90,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -115.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -115.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -118.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -118.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35429554-0847-44c2-ac75-014f04b5b472}, !- Handle
  Face 91,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -112.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -112.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -115.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -115.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3c7041d-26a4-4ab9-965a-16ccf8c0cf58}, !- Handle
  Face 92,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -108.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -108.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -111.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -111.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef137233-530f-4117-818a-f3edb5547f73}, !- Handle
  Face 93,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -105.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -105.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -108.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -108.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3ecf887-6d63-4726-9aa5-dbbe66ba5526}, !- Handle
  Face 94,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -102, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -102, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -105, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -105, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3016363e-062c-4133-98b7-1085a6e3f6df}, !- Handle
  Face 95,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -98.5999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -98.5999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -101.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -101.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0ea8dbe-bac8-4ba4-8b0e-a594e9a0b261}, !- Handle
  Face 96,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -94.8999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -94.8999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -97.8999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -97.8999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {316ce7d4-3301-42cd-8e7f-bd651ba0760d}, !- Handle
  Face 97,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -91.3, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -91.3, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -94.3, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -94.3, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e23cb050-0ca7-4b7f-b17e-094e8373df04}, !- Handle
  Face 98,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -87.7, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -87.7, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -90.7, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -90.7, 107, 6;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bf980c9-6971-4640-971d-c1e224203dbe}, !- Handle
  Face 99,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -84.0999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -84.0999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -87.0999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -87.0999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f045bd37-3954-405a-baa9-07b571483e50}, !- Handle
  Face 42,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -294.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -294.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -297.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -297.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e10a325-bbc7-4a58-9d21-cf5edf5aeafb}, !- Handle
  Face 76,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -165.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -165.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -168.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -168.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b31cb831-9132-4167-a0a3-ab8cd2633acf}, !- Handle
  Face 44,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -287, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -287, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -290, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -290, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c169bf1-f2b3-4772-901b-38fb03517e22}, !- Handle
  Face 59,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -229.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -229.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -232.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -232.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85e3d5c1-7151-4648-b141-1c37b25bf568}, !- Handle
  Face 41,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -298.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -298.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -301.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -301.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c901ba1-f98a-45a1-8f5f-4d8c7c29d669}, !- Handle
  Face 43,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -290.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -290.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -293.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -293.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a47634c-4cb4-4301-8b8b-2c18ddf35e66}, !- Handle
  Face 49,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -267.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -267.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -270.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -270.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e54f246-ba65-4d36-a764-3396d9e9e2b5}, !- Handle
  Face 67,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -199.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -199.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -202.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -202.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d22b9a44-fb80-4096-983e-4ec824bc76ee}, !- Handle
  Face 46,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -279.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -279.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -282.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -282.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5174dd8-8543-4b47-9fc5-4f7f2dd668cc}, !- Handle
  Face 60,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -225.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -225.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -228.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -228.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b21d5896-6631-4a70-a46e-b224539f9a53}, !- Handle
  Face 28,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -346.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -346.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -349.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -349.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43760f84-2a18-43be-ae55-5adbc7e2430b}, !- Handle
  Face 62,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -217.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -217.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -220.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -220.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5478209-2fd6-48da-a9c4-3870c6c1c9f4}, !- Handle
  Face 56,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -241.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -241.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -244.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -244.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1726f28b-4bd0-4845-809c-61f144f63a89}, !- Handle
  Face 40,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -301.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -301.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -304.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -304.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9e79c39-58bd-4ca1-999d-b2cf8b5583d1}, !- Handle
  Face 47,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -275.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -275.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -278.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -278.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e13ed5b1-452f-4d25-bb2c-9a7c59945ecc}, !- Handle
  Face 30,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -339.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -339.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -342.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -342.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81293dfc-a521-4edf-85c6-849cfe53e3fd}, !- Handle
  Face 64,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -210.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -210.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -213.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -213.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26eb6062-03d2-422f-9c90-1714bbec2a84}, !- Handle
  Face 36,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -316.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -316.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -319.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -319.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00fda509-3604-4747-8494-f7b08fafeafd}, !- Handle
  Face 52,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -255.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -255.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -258.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -258.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aa57fea-f5ce-4e6e-bb7d-c32602431cc3}, !- Handle
  Face 63,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -214.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -214.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -217.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -217.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {605ce767-049f-4262-8446-f45a01d6e670}, !- Handle
  Face 69,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -191.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -191.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -194.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -194.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71ed0668-b26f-4f68-9951-76b110a72ade}, !- Handle
  Face 35,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -320.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -320.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -323.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -323.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889bd688-3b1b-4f27-ae4b-4a6d3488159f}, !- Handle
  Face 66,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -203.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -203.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -206.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -206.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dc82c5f-56a4-4366-badd-fec14144dc1e}, !- Handle
  Face 37,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -312.8, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -312.8, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -315.8, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -315.8, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54e9058e-b75d-41be-9553-440eefbbdd29}, !- Handle
  Face 58,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -233.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -233.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -236.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -236.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44c51fad-2c58-4eb2-b08e-fbc8ed9825f6}, !- Handle
  Face 57,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -237.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -237.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -240.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -240.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9150343d-f6c7-4481-b36f-623094466985}, !- Handle
  Face 29,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -343, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -343, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -346, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -346, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e50f81c5-3dbe-448e-be81-1fac4dec7121}, !- Handle
  Face 51,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -259.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -259.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -262.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -262.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d28b3787-43c1-4d2a-bfaf-8494901024f1}, !- Handle
  Face 55,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -244.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -244.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -247.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -247.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04d06a17-5d00-47a8-b8d1-7d2b14bc4413}, !- Handle
  Face 38,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -308.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -308.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -311.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -311.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07c07471-25f9-460c-9003-2225a871ed5e}, !- Handle
  Face 39,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -305.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -305.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -308.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -308.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c838f53b-4466-4e78-9c8a-da826871f3bd}, !- Handle
  Face 48,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -271.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -271.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -274.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -274.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23abfb42-2ff4-42fb-9c8a-7efb4d695ef0}, !- Handle
  Face 54,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -248.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -248.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -251.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -251.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f64e5996-2196-44e2-b965-5f4a65cb4ab4}, !- Handle
  Face 7,                                 !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -431.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -431.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -434.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -434.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4a3eb5b-6474-4474-9202-d700e1ab269a}, !- Handle
  Face 74,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -172.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -172.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -175.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -175.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9167369f-96d7-4ec5-aeb3-d96b90c95568}, !- Handle
  Face 71,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -184.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -184.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -187.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -187.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6955ef1-ac16-41d4-9bca-6e320e4fe1de}, !- Handle
  Face 73,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -176.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -176.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -179.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -179.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57166d85-94a0-4cd3-9bb4-cbc8199c1001}, !- Handle
  Face 72,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -180.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -180.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -183.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -183.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edd79201-1e6c-48a2-a9d4-07905e22e777}, !- Handle
  Face 70,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -187.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -187.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -190.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -190.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3278e6d0-2ead-410f-be79-d691854292dd}, !- Handle
  Face 50,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -263.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -263.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -266.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -266.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c47e60e-47a7-47dc-b9fe-11b20ebf3502}, !- Handle
  Face 61,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -221.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -221.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -224.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -224.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8ed1948-bd54-42a8-a699-96aae9a93323}, !- Handle
  Face 45,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -283, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -283, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -286, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -286, 107, 6;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2d07fe5-4efc-492c-ad3d-f419352b8e12}, !- Handle
  Face 68,                                !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {11d5b98b-3928-4946-a38e-08fef8c6ce03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -195.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -195.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -198.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -198.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {2d8272bb-1f5c-4415-98ff-158eaf75bb0b}, !- Handle
  Aberdeen.Proving.Ground-Phill Ann Clg .4% Condns DP=>MDB, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101121,                                 !- Barometric Pressure {Pa}
  3.35,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {59560789-4288-43e0-a8ff-43cf4853b27e}, !- Handle
  Aberdeen.Proving.Ground-Phill Ann Htg 99.6% Condns DB, !- Name
  -10.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101121,                                 !- Barometric Pressure {Pa}
  6.71,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Lights:Definition,
  {8da819c3-572b-4440-891a-f8ce7f936225}, !- Handle
  Space Type 1 Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9ef219ac-8435-4391-83ce-3938fb8d7273}, !- Handle
  Space Type 1 Lights,                    !- Name
  {8da819c3-572b-4440-891a-f8ce7f936225}, !- Lights Definition Name
  {c86d89d2-e243-4f46-8973-bd45d11290ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d8a98dd9-0804-400f-945a-8eefdb363bb0}, !- Handle
  {8da819c3-572b-4440-891a-f8ce7f936225}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {da106ee4-0970-42cc-bd33-b4603cd7e079}, !- Handle
  Space Type 1 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {28507ab6-d65d-446e-9d21-ced0d60c2216}, !- Handle
  Space Type 1 Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {42cafe51-4f4b-4d2b-a3d1-356ef6b04557}, !- Number of People Schedule Name
  {e6b69024-ff3e-4870-9598-a5d41d91a67d}, !- People Activity Level Schedule Name
  {9a540f23-3829-4e2a-9555-556ed281801b}, !- Lighting Schedule Name
  {b0ffa208-4b4e-45dd-b684-8bfd546622c0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {02b2e887-0536-44ac-aede-3b229be5106b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {42cafe51-4f4b-4d2b-a3d1-356ef6b04557}, !- Handle
  Warehouse BLDG_OCC_SCH,                 !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {807512f0-0506-4ef3-8211-835a609a64be}, !- Default Day Schedule Name
  {ad5a8bc3-178a-49e4-9c53-8193b950c8a6}, !- Summer Design Day Schedule Name
  {f10e0ead-e9ec-4176-a1c2-13ba5fff817a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {807512f0-0506-4ef3-8211-835a609a64be}, !- Handle
  Warehouse BLDG_OCC_SCH Default,         !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f10e0ead-e9ec-4176-a1c2-13ba5fff817a}, !- Handle
  Warehouse BLDG_OCC_SCH Winter Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {ad5a8bc3-178a-49e4-9c53-8193b950c8a6}, !- Handle
  Warehouse BLDG_OCC_SCH Summer Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {6f07aa3b-49e0-4fde-acb4-f1ecd70cd249}, !- Handle
  Schedule Rule 1,                        !- Name
  {42cafe51-4f4b-4d2b-a3d1-356ef6b04557}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd85d40c-2900-4f91-a267-4e5ab748fe24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd85d40c-2900-4f91-a267-4e5ab748fe24}, !- Handle
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:ScheduleTypeLimits,
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e6b69024-ff3e-4870-9598-a5d41d91a67d}, !- Handle
  Warehouse Office Activity Schedule,     !- Name
  {5e07b3f9-e755-4570-b23c-12b711ef6c6b}, !- Schedule Type Limits Name
  {2616336a-049f-4cfa-ab76-df96aa234a3d}, !- Default Day Schedule Name
  {dc4f575c-468f-4951-92f6-95654cd91343}, !- Summer Design Day Schedule Name
  {53d60907-5863-4a51-9982-ecfb9b0a2c12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2616336a-049f-4cfa-ab76-df96aa234a3d}, !- Handle
  Warehouse Office Activity Schedule Default, !- Name
  {5e07b3f9-e755-4570-b23c-12b711ef6c6b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {53d60907-5863-4a51-9982-ecfb9b0a2c12}, !- Handle
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  {5e07b3f9-e755-4570-b23c-12b711ef6c6b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {dc4f575c-468f-4951-92f6-95654cd91343}, !- Handle
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  {5e07b3f9-e755-4570-b23c-12b711ef6c6b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e07b3f9-e755-4570-b23c-12b711ef6c6b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9a540f23-3829-4e2a-9555-556ed281801b}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {5db807d1-2f49-4721-9014-2f593b668051}, !- Default Day Schedule Name
  {e6377bc9-8e3d-4337-a8c7-aea7cdd206e8}, !- Summer Design Day Schedule Name
  {67585a41-1fc0-4406-b497-8ccf48489794}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5db807d1-2f49-4721-9014-2f593b668051}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c448cc69-42b2-49b7-b4ee-fc728f7ade1a}, !- Handle
  Schedule Rule 2,                        !- Name
  {9a540f23-3829-4e2a-9555-556ed281801b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa192c8a-226b-43f3-85ba-fd02a483001f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa192c8a-226b-43f3-85ba-fd02a483001f}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {e6377bc9-8e3d-4337-a8c7-aea7cdd206e8}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67585a41-1fc0-4406-b497-8ccf48489794}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0ffa208-4b4e-45dd-b684-8bfd546622c0}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {c4bcd411-38b7-42c1-a8e1-2ef1da4fbab8}, !- Default Day Schedule Name
  {eb5b25bc-ce9d-41d8-89b6-ca550cc7191f}, !- Summer Design Day Schedule Name
  {9f66c5f1-bdd0-4850-975c-e5a644f8a495}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4bcd411-38b7-42c1-a8e1-2ef1da4fbab8}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6c61302-ea07-4d4d-84b9-c089f0070bda}, !- Handle
  Schedule Rule 3,                        !- Name
  {b0ffa208-4b4e-45dd-b684-8bfd546622c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50335b27-f59a-4b96-bc4e-a3f8789d3cc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50335b27-f59a-4b96-bc4e-a3f8789d3cc4}, !- Handle
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb5b25bc-ce9d-41d8-89b6-ca550cc7191f}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {b71cded9-f506-4774-967d-9a8239183dab}, !- Handle
  Schedule Rule 4,                        !- Name
  {b0ffa208-4b4e-45dd-b684-8bfd546622c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3028f27f-bf38-48b1-a863-fee4ec65f068}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3028f27f-bf38-48b1-a863-fee4ec65f068}, !- Handle
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.415642066188499;                      !- Value Until Time 1

OS:Schedule:Day,
  {9f66c5f1-bdd0-4850-975c-e5a644f8a495}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {02b2e887-0536-44ac-aede-3b229be5106b}, !- Handle
  Warehouse Fine Infil Schedule,          !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {c101d567-d66e-4752-98ec-ca29b51cf63a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c101d567-d66e-4752-98ec-ca29b51cf63a}, !- Handle
  Schedule Day 9,                         !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.574455468536118;                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c9811e0-9439-4abf-9a3a-6d310d3cbf29}, !- Handle
  Schedule Rule 5,                        !- Name
  {02b2e887-0536-44ac-aede-3b229be5106b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f360140-060e-4191-a652-c7b390a71374}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f360140-060e-4191-a652-c7b390a71374}, !- Handle
  Warehouse Fine Infil Schedule Wkdy Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {37b149fd-c25d-4176-b84f-a5c06bdaaf22}, !- Handle
  Schedule Rule 6,                        !- Name
  {02b2e887-0536-44ac-aede-3b229be5106b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7985cfc-2c6c-43ab-aaf8-6c19e2ae0e29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7985cfc-2c6c-43ab-aaf8-6c19e2ae0e29}, !- Handle
  Warehouse Fine Infil Schedule Wknd Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {22b4feac-329a-4d1a-b479-7c7de43e65ab}, !- Handle
  Space Type 2 Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6c517630-a972-4c60-8434-f62537e12cee}, !- Handle
  Space Type 2 Lights,                    !- Name
  {22b4feac-329a-4d1a-b479-7c7de43e65ab}, !- Lights Definition Name
  {d28925b1-acb5-44db-9f5f-80e8ffbf728f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5118fc02-b04b-4350-8492-e0740e97bff4}, !- Handle
  {22b4feac-329a-4d1a-b479-7c7de43e65ab}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {7514a541-8c2f-48b7-b9fc-d70e5744acdc}, !- Handle
  Space Type 2 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d4898522-6d66-4ea1-a01a-f5c6a469f896}, !- Handle
  Space Type 2 Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {42cafe51-4f4b-4d2b-a3d1-356ef6b04557}, !- Number of People Schedule Name
  {e6b69024-ff3e-4870-9598-a5d41d91a67d}, !- People Activity Level Schedule Name
  {9a540f23-3829-4e2a-9555-556ed281801b}, !- Lighting Schedule Name
  {b0ffa208-4b4e-45dd-b684-8bfd546622c0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {02b2e887-0536-44ac-aede-3b229be5106b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {71b89666-0778-403b-bd13-e6677a17a353}, !- Handle
  Office,                                 !- Name
  People,                                 !- Number of People Calculation Method
  21,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c894d9ae-dfbb-4ff3-a8ca-075b6289380b}, !- Handle
  Space Type 3 People,                    !- Name
  {71b89666-0778-403b-bd13-e6677a17a353}, !- People Definition Name
  {568c550f-d4c5-4763-996a-d8f44660f7ef}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e5110979-75ea-4b65-bba5-b02f6ff78fd8}, !- Work Efficiency Schedule Name
  {3285b5e5-e968-4ad3-91f3-4e967ce840f1}, !- Clothing Insulation Schedule Name
  {ffc5132c-368c-40b1-b276-f67ea8edc7c9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3285b5e5-e968-4ad3-91f3-4e967ce840f1}, !- Handle
  Clothing Schedule,                      !- Name
  {a2998763-8fdf-4f9e-9d7d-1bda1576acea}, !- Schedule Type Limits Name
  {74d7ba71-f190-4afe-8933-78eca070cd1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74d7ba71-f190-4afe-8933-78eca070cd1a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a2998763-8fdf-4f9e-9d7d-1bda1576acea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e6bb363-4125-4d02-bb04-f09f246c1285}, !- Handle
  Schedule Rule 7,                        !- Name
  {3285b5e5-e968-4ad3-91f3-4e967ce840f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df48e16b-c8ba-4c1d-b157-d572401927d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {df48e16b-c8ba-4c1d-b157-d572401927d6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a2998763-8fdf-4f9e-9d7d-1bda1576acea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a2998763-8fdf-4f9e-9d7d-1bda1576acea}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {ffc5132c-368c-40b1-b276-f67ea8edc7c9}, !- Handle
  Air Velocity Schedule,                  !- Name
  {987eadd5-bc21-4dab-a84f-2bfd203b14ab}, !- Schedule Type Limits Name
  {f3fb3359-67dc-4368-8899-b5b0d130ae2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3fb3359-67dc-4368-8899-b5b0d130ae2f}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {987eadd5-bc21-4dab-a84f-2bfd203b14ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {987eadd5-bc21-4dab-a84f-2bfd203b14ab}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e5110979-75ea-4b65-bba5-b02f6ff78fd8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {29bd847d-3c6a-4fb6-bd68-3b919c851dfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29bd847d-3c6a-4fb6-bd68-3b919c851dfc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {d6e68c2d-22b3-43c1-ac6c-1201ec6cbdd2}, !- Handle
  Space Type 3 Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3d3c2962-96ba-4a42-af0a-caa6d5fe349a}, !- Handle
  Space Type 3 Lights,                    !- Name
  {d6e68c2d-22b3-43c1-ac6c-1201ec6cbdd2}, !- Lights Definition Name
  {568c550f-d4c5-4763-996a-d8f44660f7ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {84d5467a-0eca-4fca-9d50-391773e2016e}, !- Handle
  {d6e68c2d-22b3-43c1-ac6c-1201ec6cbdd2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {01674c72-6a86-4941-bb94-13306591aa5b}, !- Handle
  Space Type 3 Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0937c951-f607-4ad3-a011-6e5b9d6bb323}, !- Handle
  Space Type 3 Elec Equip,                !- Name
  {01674c72-6a86-4941-bb94-13306591aa5b}, !- Electric Equipment Definition Name
  {568c550f-d4c5-4763-996a-d8f44660f7ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fbe923a2-54a8-4fb1-b56a-d46e7661cc9b}, !- Handle
  Space Type 3 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {66c3f064-4372-4276-8843-af9e21022300}, !- Handle
  Space Type 3 Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {42cafe51-4f4b-4d2b-a3d1-356ef6b04557}, !- Number of People Schedule Name
  {e6b69024-ff3e-4870-9598-a5d41d91a67d}, !- People Activity Level Schedule Name
  {688be509-7c51-4640-a6fa-d1da780331a4}, !- Lighting Schedule Name
  {a4fa8343-ccbf-49ea-a8e4-c93d5e3e89cc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2adecd1e-26bb-4a25-ab04-9a2d4aa075a6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {688be509-7c51-4640-a6fa-d1da780331a4}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010,   !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {db40004b-860b-44de-a47c-840d82b7a2d6}, !- Default Day Schedule Name
  {281f56c1-6705-4567-97d9-fe8d85cd721c}, !- Summer Design Day Schedule Name
  {6f85b490-6a40-488f-b4b6-31d09a925f47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db40004b-860b-44de-a47c-840d82b7a2d6}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Default, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7bf0553a-ef4f-453b-af42-9d11edf93d62}, !- Handle
  Schedule Rule 8,                        !- Name
  {688be509-7c51-4640-a6fa-d1da780331a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b91da2e0-bf48-49a1-8ee4-85b5d91dd7d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b91da2e0-bf48-49a1-8ee4-85b5d91dd7d9}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.283142302126589,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337501179690449,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.359268,                               !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.935448832892916,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.581672,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.929786449813347,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.521794,                               !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.351090899081414;                      !- Value Until Time 8

OS:Schedule:Day,
  {281f56c1-6705-4567-97d9-fe8d85cd721c}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f85b490-6a40-488f-b4b6-31d09a925f47}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4fa8343-ccbf-49ea-a8e4-c93d5e3e89cc}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {64a05b7c-c370-4e1d-8778-b596e258b294}, !- Default Day Schedule Name
  {c0ebdfa0-69bb-41a6-8287-a721013da079}, !- Summer Design Day Schedule Name
  {fe2f16fc-1e7a-4da7-a5df-82f68b840c2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64a05b7c-c370-4e1d-8778-b596e258b294}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25545;                                !- Value Until Time 1

OS:Schedule:Rule,
  {b883a732-4e5c-42f2-98c3-f34cabd2fa56}, !- Handle
  Schedule Rule 9,                        !- Name
  {a4fa8343-ccbf-49ea-a8e4-c93d5e3e89cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c5453aa-b11a-49e6-845f-5cb6f6ddceab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c5453aa-b11a-49e6-845f-5cb6f6ddceab}, !- Handle
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25545,                                !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2908065,                              !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4846775,                              !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.969355,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9111937,                              !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.969355,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4846775,                              !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25545;                                !- Value Until Time 8

OS:Schedule:Day,
  {c0ebdfa0-69bb-41a6-8287-a721013da079}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe2f16fc-1e7a-4da7-a5df-82f68b840c2d}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2adecd1e-26bb-4a25-ab04-9a2d4aa075a6}, !- Handle
  Warehouse Office Infil Schedule,        !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {deeca363-03db-4449-bdd0-f88580b723f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {deeca363-03db-4449-bdd0-f88580b723f3}, !- Handle
  Schedule Day 14,                        !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00dba556-06ef-471c-9819-e3b5a838b0f4}, !- Handle
  Schedule Rule 10,                       !- Name
  {2adecd1e-26bb-4a25-ab04-9a2d4aa075a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9795b5b9-ef46-4fb4-ab16-09283c6904e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9795b5b9-ef46-4fb4-ab16-09283c6904e6}, !- Handle
  Warehouse Office Infil Schedule Wkdy Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2404aa36-2449-463c-a873-a86d69d4e064}, !- Handle
  Schedule Rule 11,                       !- Name
  {2adecd1e-26bb-4a25-ab04-9a2d4aa075a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1a025c2-43ca-4ba5-bd61-45b541076b58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1a025c2-43ca-4ba5-bd61-45b541076b58}, !- Handle
  Warehouse Office Infil Schedule Wknd Day, !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {d00758d8-133b-48aa-bb5a-f7c4eec0109f}, !- Handle
  Foundation F 1.26W/m*K Perim 1062.2m Area 80028.36m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80028.36,                               !- Area {m2}
  1062.2;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4cf72f1c-1549-45c9-88a2-cfac30f2a4ab}, !- Handle
  Foundation F 1.26W/m*K Perim 659.4m Area 59939.46m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  59939.46,                               !- Area {m2}
  659.4;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3bd3fa4c-7174-4304-b00c-99eb23500d11}, !- Handle
  Foundation F 1.26W/m*K Perim 403.8m Area 20172.71m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20172.71,                               !- Area {m2}
  403.8;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {7746dc22-8634-4e0f-850e-eda8f2d901f9}, !- Handle
  90.1-2010 - Warehouse - ASHRAE 169-2013-4A, !- Name
  {fd3e4a97-47b2-4b42-9178-1a448d61d8a0}, !- Default Exterior Surface Constructions Name
  {2f20cb74-78e2-4e36-a6bb-2c6e9fa56f44}, !- Default Interior Surface Constructions Name
  {b8ea6003-153f-492e-9004-4a520022b739}, !- Default Ground Contact Surface Constructions Name
  {9028f600-ea06-4132-a32d-1b346b2b317d}, !- Default Exterior SubSurface Constructions Name
  {7f921149-51dc-4cbe-ae06-c6e601600514}, !- Default Interior SubSurface Constructions Name
  {b218da99-7c9c-4158-9b52-811f9a90445c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {fd3e4a97-47b2-4b42-9178-1a448d61d8a0}, !- Handle
  Default Surface Constructions 4,        !- Name
  {67902e8d-8f88-4813-8a31-509cb8c8f393}, !- Floor Construction Name
  {d33f138a-66ca-48f2-9ce7-a04513b7d42e}, !- Wall Construction Name
  {a62d1896-d9ec-4e96-ae7f-82403a7a3032}; !- Roof Ceiling Construction Name

OS:Construction,
  {67902e8d-8f88-4813-8a31-509cb8c8f393}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {c160c0a8-5f09-4cb4-a073-78244d1fa024}, !- Layer 1
  {5ad0a5d4-12e5-465d-8fe1-f0c442a0e0c8}, !- Layer 2
  {c5e1f213-59ab-4a4f-8899-a70bc1eeb917}; !- Layer 3

OS:Material:NoMass,
  {c160c0a8-5f09-4cb4-a073-78244d1fa024}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5ad0a5d4-12e5-465d-8fe1-f0c442a0e0c8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c5e1f213-59ab-4a4f-8899-a70bc1eeb917}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c9ad78ff-e156-4d1a-9c48-b93e0f24ec62}, !- Handle
  {67902e8d-8f88-4813-8a31-509cb8c8f393}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a62d1896-d9ec-4e96-ae7f-82403a7a3032}, !- Handle
  Typical Insulated Metal Building Roof R-10.31, !- Name
  ,                                       !- Surface Rendering Name
  {ca5aa452-86d6-4c56-9fa4-bca2a6dce9e8}, !- Layer 1
  {8fd111cd-3056-44bf-8ff9-eedaab1f7003}; !- Layer 2

OS:Material,
  {ca5aa452-86d6-4c56-9fa4-bca2a6dce9e8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8fd111cd-3056-44bf-8ff9-eedaab1f7003}, !- Handle
  Typical Insulation R-9.53,              !- Name
  Smooth,                                 !- Roughness
  1.67818529282458,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cea6d631-356f-4916-84f2-641ff89ce7a5}, !- Handle
  {a62d1896-d9ec-4e96-ae7f-82403a7a3032}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2f20cb74-78e2-4e36-a6bb-2c6e9fa56f44}, !- Handle
  Default Surface Constructions 5,        !- Name
  {800e7b0c-daaf-4eff-9972-d73a76a1f421}, !- Floor Construction Name
  {a604c1dd-4998-4e02-bfd6-e4919a6f9af6}, !- Wall Construction Name
  {707ea31f-72fe-4f86-b847-5d4c15bc4114}; !- Roof Ceiling Construction Name

OS:Construction,
  {800e7b0c-daaf-4eff-9972-d73a76a1f421}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {aeea61a0-e99d-482d-923e-69034c6976d4}, !- Layer 1
  {52e1cd09-b2cc-4b38-8031-144800c04faa}; !- Layer 2

OS:Material,
  {aeea61a0-e99d-482d-923e-69034c6976d4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {52e1cd09-b2cc-4b38-8031-144800c04faa}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {95afc7f0-c26a-4b5b-80e9-121cfd953de5}, !- Handle
  {800e7b0c-daaf-4eff-9972-d73a76a1f421}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a604c1dd-4998-4e02-bfd6-e4919a6f9af6}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {85ecbdbf-9fc9-41b0-9eda-cf1b6ead0c6d}, !- Layer 1
  {85ecbdbf-9fc9-41b0-9eda-cf1b6ead0c6d}; !- Layer 2

OS:Material,
  {85ecbdbf-9fc9-41b0-9eda-cf1b6ead0c6d}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9d25b4da-93e7-4d0e-a60d-a57e15637788}, !- Handle
  {a604c1dd-4998-4e02-bfd6-e4919a6f9af6}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {707ea31f-72fe-4f86-b847-5d4c15bc4114}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {52e1cd09-b2cc-4b38-8031-144800c04faa}, !- Layer 1
  {aeea61a0-e99d-482d-923e-69034c6976d4}; !- Layer 2

OS:StandardsInformation:Construction,
  {64c9aca6-c688-4b3c-af7e-1f87e160d45b}, !- Handle
  {707ea31f-72fe-4f86-b847-5d4c15bc4114}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b8ea6003-153f-492e-9004-4a520022b739}, !- Handle
  Default Surface Constructions 6,        !- Name
  {b7ffcb80-f044-41a1-a74b-f751909210b7}, !- Floor Construction Name
  {a7a617cd-c0d6-4568-b19a-42fa7eb8d634}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b7ffcb80-f044-41a1-a74b-f751909210b7}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {c9a03803-99b1-419b-8676-759f79d86060}; !- Layer 1

OS:Material,
  {c9a03803-99b1-419b-8676-759f79d86060}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {21238507-8dd3-499e-b464-5428025b95c2}, !- Handle
  {b7ffcb80-f044-41a1-a74b-f751909210b7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a7a617cd-c0d6-4568-b19a-42fa7eb8d634}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {85e535e5-0fa3-4c6d-a49b-bf557add04b8}; !- Layer 1

OS:Material:NoMass,
  {ac2e7f3f-00f0-4207-ade4-9a9befc30538}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101892320559048,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {85e535e5-0fa3-4c6d-a49b-bf557add04b8}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {da187a42-4501-4279-ae4c-a43536145bf3}, !- Handle
  {a7a617cd-c0d6-4568-b19a-42fa7eb8d634}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9028f600-ea06-4132-a32d-1b346b2b317d}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {22562107-6281-4548-93bf-b3ad968179b1}, !- Fixed Window Construction Name
  {22562107-6281-4548-93bf-b3ad968179b1}, !- Operable Window Construction Name
  {16c2c0f2-59fa-4ab8-9555-d3b083e284bf}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {bfa4933f-1f2f-4287-aea1-9d8ebdcc8385}, !- Overhead Door Construction Name
  {303da76a-ad33-4155-be3e-1200579c32e3}, !- Skylight Construction Name
  {61071ed1-9d24-48f9-812f-fc68e3f97848}, !- Tubular Daylight Dome Construction Name
  {61071ed1-9d24-48f9-812f-fc68e3f97848}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {22562107-6281-4548-93bf-b3ad968179b1}, !- Handle
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {f3f70085-e52d-49fb-8abf-b849bdceff67}, !- Layer 1
  {cd8fdb66-18a7-4740-83d2-4a686f37af9d}, !- Layer 2
  {69f20564-2807-409f-bb13-32a355cad407}; !- Layer 3

OS:WindowMaterial:Glazing,
  {f3f70085-e52d-49fb-8abf-b849bdceff67}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {cd8fdb66-18a7-4740-83d2-4a686f37af9d}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {69f20564-2807-409f-bb13-32a355cad407}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {5419de9b-b7fd-45a4-ae44-b08bea09b360}, !- Handle
  {22562107-6281-4548-93bf-b3ad968179b1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {16c2c0f2-59fa-4ab8-9555-d3b083e284bf}, !- Handle
  Typical Uninsulated Swinging Door R-1.43, !- Name
  ,                                       !- Surface Rendering Name
  {ac2e7f3f-00f0-4207-ade4-9a9befc30538}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b596091-452b-453f-af31-3eda4f1fea50}, !- Handle
  {16c2c0f2-59fa-4ab8-9555-d3b083e284bf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {bfa4933f-1f2f-4287-aea1-9d8ebdcc8385}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {14071310-5089-4041-968a-56b257623c5a}; !- Layer 1

OS:Material:NoMass,
  {14071310-5089-4041-968a-56b257623c5a}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {35c6151d-b36c-4205-8daa-5a23b3471738}, !- Handle
  {bfa4933f-1f2f-4287-aea1-9d8ebdcc8385}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {303da76a-ad33-4155-be3e-1200579c32e3}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {b0be613c-6e36-4ae0-9c23-1d32a310b567}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b0be613c-6e36-4ae0-9c23-1d32a310b567}, !- Handle
  Simple Glazing U 1.17 SHGC 0.49,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {263ea472-e7cb-4d3a-b890-97939671dbd8}, !- Handle
  {303da76a-ad33-4155-be3e-1200579c32e3}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {61071ed1-9d24-48f9-812f-fc68e3f97848}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {81b9692b-ccf7-40f5-a659-4cc043631ba2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {81b9692b-ccf7-40f5-a659-4cc043631ba2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {6eb142c7-4192-4751-a759-b3403574f81f}, !- Handle
  {61071ed1-9d24-48f9-812f-fc68e3f97848}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7f921149-51dc-4cbe-ae06-c6e601600514}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {61071ed1-9d24-48f9-812f-fc68e3f97848}, !- Fixed Window Construction Name
  {61071ed1-9d24-48f9-812f-fc68e3f97848}, !- Operable Window Construction Name
  {19a50f4e-7c70-417b-bb13-f8f76a39dd63}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {19a50f4e-7c70-417b-bb13-f8f76a39dd63}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9d4c19cf-0e02-40d5-9990-ddd3fffd5378}; !- Layer 1

OS:Material,
  {9d4c19cf-0e02-40d5-9990-ddd3fffd5378}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c471eadc-9cfb-415e-a6b0-0d4e3910546a}, !- Handle
  {19a50f4e-7c70-417b-bb13-f8f76a39dd63}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b218da99-7c9c-4158-9b52-811f9a90445c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {9d4c19cf-0e02-40d5-9990-ddd3fffd5378}; !- Layer 1

OS:StandardsInformation:Construction,
  {be2b3b26-1186-48e6-8b98-dd1929f23617}, !- Handle
  {b218da99-7c9c-4158-9b52-811f9a90445c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d33f138a-66ca-48f2-9ce7-a04513b7d42e}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {baedc35e-4dd5-487d-ad13-2b131d223382}, !- Layer 1
  {fd0c7821-77a6-4155-97f4-f40bb7f40282}, !- Layer 2
  {b463e93a-2608-4396-8da4-fdc4066813cb}, !- Layer 3
  {fd0c7821-77a6-4155-97f4-f40bb7f40282}; !- Layer 4

OS:Material,
  {baedc35e-4dd5-487d-ad13-2b131d223382}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fd0c7821-77a6-4155-97f4-f40bb7f40282}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b463e93a-2608-4396-8da4-fdc4066813cb}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7615fabc-3c0b-42be-985d-78a4870c9ea0}, !- Handle
  {d33f138a-66ca-48f2-9ce7-a04513b7d42e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Handle
  Always On Discrete,                     !- Name
  {7a444912-6c21-4ec1-9bc7-157e2808bf5b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7a444912-6c21-4ec1-9bc7-157e2808bf5b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dc965e40-4b94-443b-9185-1bd265f99d8b}, !- Handle
  Bulk Infiltration,                      !- Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space or SpaceType Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.67400388e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18506b27-6d59-41df-a7f9-09f77c9b4208}, !- Handle
  Fine Infiltration,                      !- Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space or SpaceType Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.64492953e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78e066ad-70b8-4b78-b594-e12f34473acd}, !- Handle
  Office Infiltration,                    !- Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space or SpaceType Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.49966914e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {d37e8a99-8402-4fdb-88ef-172c21a369ca}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {e6d0386b-c303-4838-a1d7-11f266194c3b}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {d7ad18ce-7042-4b9b-a5e8-866f7068f029}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7ad18ce-7042-4b9b-a5e8-866f7068f029}, !- Handle
  Schedule Day 15,                        !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2693533e-716d-4c09-8a62-eb55273dc75c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {40ed0b88-82d7-4e8c-a773-12f8c3030a76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40ed0b88-82d7-4e8c-a773-12f8c3030a76}, !- Handle
  Schedule Day 16,                        !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {d7fa9c3c-adbc-43a0-a9ab-60a84414d299}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {b788aa8e-c651-493e-a6f8-8a4336e39fc0}, !- Handle
  Parking Areas and Drives,               !- Name
  {d7fa9c3c-adbc-43a0-a9ab-60a84414d299}, !- Exterior Lights Definition Name
  {2693533e-716d-4c09-8a62-eb55273dc75c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  698114.019196788,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {45293fcf-e214-4ac8-834e-02f88f8d8c0f}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0;                                      !- Design Level {W}

OS:Exterior:Lights,
  {653e723e-dcaa-43f7-94bf-59f0ea070109}, !- Handle
  Building Facades,                       !- Name
  {45293fcf-e214-4ac8-834e-02f88f8d8c0f}, !- Exterior Lights Definition Name
  {e6d0386b-c303-4838-a1d7-11f266194c3b}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  228776.151996748,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {09a5e1c3-df48-47cc-88ad-af4e424085ee}, !- Handle
  Main Entries Def (W/ft),                !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e93d4249-fe7f-4814-9c40-8cc7ff8837a7}, !- Handle
  Main Entries,                           !- Name
  {09a5e1c3-df48-47cc-88ad-af4e424085ee}, !- Exterior Lights Definition Name
  {2693533e-716d-4c09-8a62-eb55273dc75c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1378.99065520353,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2a00364f-96aa-4751-a61f-c68e959bb9d2}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {ee990285-6fae-4581-90e5-d41ba4cbc06c}, !- Handle
  Other Doors,                            !- Name
  {2a00364f-96aa-4751-a61f-c68e959bb9d2}, !- Exterior Lights Definition Name
  {2693533e-716d-4c09-8a62-eb55273dc75c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1378.99065520353,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {029f7fa3-149a-49e6-b929-befb83db07e0}, !- Handle
  Space Type 1 - 90.1-2010 Thermostat,    !- Name
  {3b7b26fe-564b-4658-b9a5-34efb09790ed}, !- Heating Setpoint Temperature Schedule Name
  {009a8609-3139-48f8-a5a9-81849f00afe8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0873142b-c103-4630-b5d4-e5d4cbe1c661}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  {2be799d0-3b3b-4efd-8a8a-2b3b42e92162}, !- Default Day Schedule Name
  {98196247-4600-400f-baa7-c4eb4a9d3785}, !- Summer Design Day Schedule Name
  {82c08161-7691-47c8-91a0-75318f805689}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2be799d0-3b3b-4efd-8a8a-2b3b42e92162}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {82c08161-7691-47c8-91a0-75318f805689}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {98196247-4600-400f-baa7-c4eb4a9d3785}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0bbdfb62-63a9-466d-a743-e52991139488}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  {b3ab82b0-ba12-4715-8dec-99fe08933966}, !- Default Day Schedule Name
  {08c63911-0c20-4404-9a45-443b92109ec7}, !- Summer Design Day Schedule Name
  {1b0cccc3-074e-4067-a8df-79eb2cdc07b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3ab82b0-ba12-4715-8dec-99fe08933966}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  71.8058919003481;                       !- Value Until Time 1

OS:Schedule:Day,
  {1b0cccc3-074e-4067-a8df-79eb2cdc07b2}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {08c63911-0c20-4404-9a45-443b92109ec7}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {65268d4a-bcbb-49f3-82d9-9e30a995f475}, !- Handle
  Space Type 2 - 90.1-2010 Thermostat,    !- Name
  {3b7b26fe-564b-4658-b9a5-34efb09790ed}, !- Heating Setpoint Temperature Schedule Name
  {009a8609-3139-48f8-a5a9-81849f00afe8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f795e352-97f7-4d79-b3a9-68f3723a1d01}, !- Handle
  Space Type 3 - 90.1-2010 Thermostat,    !- Name
  {3b7b26fe-564b-4658-b9a5-34efb09790ed}, !- Heating Setpoint Temperature Schedule Name
  {009a8609-3139-48f8-a5a9-81849f00afe8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3b7b26fe-564b-4658-b9a5-34efb09790ed}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  {4944362c-c8b6-4c63-9aa3-34ee9e3aea7d}, !- Default Day Schedule Name
  {a9663851-68a3-4a18-92ac-036192139717}, !- Summer Design Day Schedule Name
  {0ee2c8e8-74c9-49c3-b5bf-b897ad3f3d8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4944362c-c8b6-4c63-9aa3-34ee9e3aea7d}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5744679299151;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6222340c-19e0-4045-bfcb-a2f7af3d80ba}, !- Handle
  Schedule Rule 12,                       !- Name
  {3b7b26fe-564b-4658-b9a5-34efb09790ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c71d5000-bba9-45ec-877f-79fbde0f79bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c71d5000-bba9-45ec-877f-79fbde0f79bd}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {dd196ceb-c4ad-424e-b742-806027d3ee43}, !- Handle
  Schedule Rule 13,                       !- Name
  {3b7b26fe-564b-4658-b9a5-34efb09790ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b63d1395-11f4-44da-9379-18193248a594}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b63d1395-11f4-44da-9379-18193248a594}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0ee2c8e8-74c9-49c3-b5bf-b897ad3f3d8f}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {a9663851-68a3-4a18-92ac-036192139717}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {009a8609-3139-48f8-a5a9-81849f00afe8}, !- Handle
  Warehouse ClgSetp,                      !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  {989d444a-290c-4eb8-af20-3e21235c00bb}, !- Default Day Schedule Name
  {9493855f-0c6b-4fe6-8c16-83f3697d2124}, !- Summer Design Day Schedule Name
  {79c1405f-8ca2-4c19-95df-de42179e640f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {989d444a-290c-4eb8-af20-3e21235c00bb}, !- Handle
  Warehouse ClgSetp Default,              !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:Schedule:Day,
  {79c1405f-8ca2-4c19-95df-de42179e640f}, !- Handle
  Warehouse ClgSetp Winter Design Day,    !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9493855f-0c6b-4fe6-8c16-83f3697d2124}, !- Handle
  Warehouse ClgSetp Summer Design Day,    !- Name
  {4519c3fd-fe12-40ca-9774-ea6fc81d9520}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Material,
  {1f7a2184-905a-4dee-a64c-67c07a241079}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b92fc67-fb96-44eb-bdc2-25cb67eac3ba}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {1f7a2184-905a-4dee-a64c-67c07a241079}; !- Layer 1

OS:InternalMass:Definition,
  {7ccbe99d-9024-46f0-9930-98d737009527}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3b92fc67-fb96-44eb-bdc2-25cb67eac3ba}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b6367318-aaca-4e6c-ac14-8b3569759d3d}, !- Handle
  Bulk Mass,                              !- Name
  {7ccbe99d-9024-46f0-9930-98d737009527}, !- Internal Mass Definition Name
  {a4ac9a32-f87d-48ff-b118-fea3fd7458b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6170230f-bd96-4fad-8081-4c8b92859bed}, !- Handle
  Fine Mass,                              !- Name
  {7ccbe99d-9024-46f0-9930-98d737009527}, !- Internal Mass Definition Name
  {4ab1e25b-1d7c-429d-9bc0-2625408b633e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f023bb42-0d93-48a1-ab4f-004aa582f67b}, !- Handle
  Office Mass,                            !- Name
  {7ccbe99d-9024-46f0-9930-98d737009527}, !- Internal Mass Definition Name
  {d3fa3e6f-107a-4519-815d-4ce2c8914400}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:AirLoopHVAC,
  {2d2f835d-2bfd-4aa3-bfc2-8da04c560719}, !- Handle
  Thermal Zone 1 PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {080cecf6-5ce4-458e-92ba-f9a30f6aa75a}, !- Availability Schedule
  {a1dcf313-167e-426d-90aa-c33a7896f48a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c97d7c5f-3789-43ac-a4a5-bd814f519c6f}, !- Supply Side Inlet Node Name
  {4f33d2aa-93cc-400b-92c2-50f46a6ef474}, !- Demand Side Outlet Node Name
  {fa7d4321-2ffc-48ff-81be-4157f8aa39de}, !- Demand Side Inlet Node A
  {05b479c5-f925-470e-b6aa-cdc079932d91}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {952f700c-7276-49a6-b86c-bcdd24ccc3bb}, !- Demand Mixer Name
  {c8f23e45-5be0-4b6c-bb97-5249b8b72587}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d0fae3f-82c8-46a4-a132-50436edd071e}, !- Handle
  Thermal Zone 1 PSZ-AC Supply Inlet Node, !- Name
  {c97d7c5f-3789-43ac-a4a5-bd814f519c6f}, !- Inlet Port
  {f6eb2c38-f730-4a4b-b8b8-835acbcc3344}; !- Outlet Port

OS:Node,
  {29764d43-2a00-447f-8315-a9712ef75f39}, !- Handle
  Thermal Zone 1 PSZ-AC Supply Outlet Node, !- Name
  {9c814f45-a1d9-435f-9eb7-80f73b8caee9}, !- Inlet Port
  {05b479c5-f925-470e-b6aa-cdc079932d91}; !- Outlet Port

OS:Connection,
  {c97d7c5f-3789-43ac-a4a5-bd814f519c6f}, !- Handle
  {2d2f835d-2bfd-4aa3-bfc2-8da04c560719}, !- Source Object
  9,                                      !- Outlet Port
  {4d0fae3f-82c8-46a4-a132-50436edd071e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b479c5-f925-470e-b6aa-cdc079932d91}, !- Handle
  {29764d43-2a00-447f-8315-a9712ef75f39}, !- Source Object
  3,                                      !- Outlet Port
  {2d2f835d-2bfd-4aa3-bfc2-8da04c560719}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13855689-b336-4dbb-90d1-900d12bc565d}, !- Handle
  Thermal Zone 1 PSZ-AC Demand Inlet Node, !- Name
  {fa7d4321-2ffc-48ff-81be-4157f8aa39de}, !- Inlet Port
  {863d0eeb-f53c-41fd-99c0-f5790015a511}; !- Outlet Port

OS:Node,
  {b6194ee3-954c-4a53-9fca-7880265efd23}, !- Handle
  Thermal Zone 1 PSZ-AC Demand Outlet Node, !- Name
  {a424ab6e-e777-42e5-8f3f-8ec2b0139569}, !- Inlet Port
  {4f33d2aa-93cc-400b-92c2-50f46a6ef474}; !- Outlet Port

OS:Node,
  {b1880073-9b19-4fc2-a2b6-77c4c9eb4209}, !- Handle
  Thermal Zone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {7415564e-de85-45f5-8c0a-5a6620941aed}, !- Inlet Port
  {63baf2d0-ec5a-400d-8a27-51b254a46219}; !- Outlet Port

OS:Connection,
  {fa7d4321-2ffc-48ff-81be-4157f8aa39de}, !- Handle
  {2d2f835d-2bfd-4aa3-bfc2-8da04c560719}, !- Source Object
  11,                                     !- Outlet Port
  {13855689-b336-4dbb-90d1-900d12bc565d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f33d2aa-93cc-400b-92c2-50f46a6ef474}, !- Handle
  {b6194ee3-954c-4a53-9fca-7880265efd23}, !- Source Object
  3,                                      !- Outlet Port
  {2d2f835d-2bfd-4aa3-bfc2-8da04c560719}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8f23e45-5be0-4b6c-bb97-5249b8b72587}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {863d0eeb-f53c-41fd-99c0-f5790015a511}, !- Inlet Node Name
  {88811144-82a4-40fe-a4d9-b2f4938fad21}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {952f700c-7276-49a6-b86c-bcdd24ccc3bb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a424ab6e-e777-42e5-8f3f-8ec2b0139569}, !- Outlet Node Name
  {b4e2fcd3-4697-495b-b1a7-fda313ee5197}; !- Inlet Node Name 1

OS:Connection,
  {863d0eeb-f53c-41fd-99c0-f5790015a511}, !- Handle
  {13855689-b336-4dbb-90d1-900d12bc565d}, !- Source Object
  3,                                      !- Outlet Port
  {c8f23e45-5be0-4b6c-bb97-5249b8b72587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a424ab6e-e777-42e5-8f3f-8ec2b0139569}, !- Handle
  {952f700c-7276-49a6-b86c-bcdd24ccc3bb}, !- Source Object
  2,                                      !- Outlet Port
  {b6194ee3-954c-4a53-9fca-7880265efd23}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3599e9c-5223-4dca-a64a-bcffc54dff45}, !- Handle
  {2d2f835d-2bfd-4aa3-bfc2-8da04c560719}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a1dcf313-167e-426d-90aa-c33a7896f48a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {5af44c0c-b1fa-4898-a750-72b1cc7f33eb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {670c1cc3-40a4-4b1c-8691-8d4d862c9121}, !- Handle
  Thermal Zone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- Control Zone Name
  {29764d43-2a00-447f-8315-a9712ef75f39}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f1da986c-72a1-4233-9563-4fa14d2948ef}, !- Handle
  Thermal Zone 1 PSZ-AC Gas Htg Coil 22948kBtu/hr 0.8 Thermal Eff, !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Off Cycle Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {14f52a1b-4ff0-4d6b-9ece-4b993443d29f}, !- Handle
  Always Off Discrete,                    !- Name
  {9ecf6efa-b8e1-4159-8944-eaa9db6d5d3f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9ecf6efa-b8e1-4159-8944-eaa9db6d5d3f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {057f3135-ddf9-4578-81e1-1c76b7f174eb}, !- Handle
  Thermal Zone 1 PSZ-AC No Heat,          !- Name
  {14f52a1b-4ff0-4d6b-9ece-4b993443d29f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {201b37fb-fca8-475b-879e-1578c1f29537}, !- Handle
  Thermal Zone 1 PSZ-AC 1spd DX AC Clg Coil, !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  8000000,                                !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00cb294e-28ce-4efc-9af0-5ea14e052817}, !- Total Cooling Capacity Function of Temperature Curve Name
  {580ab7c7-88de-4dfd-a6d9-7b2108979695}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b714395-c5df-4c6c-9998-42eab9503ce8}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c70083c-a98a-4a3a-bebf-cfd860ac6e74}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a853fc20-e35f-449f-b841-8a765fe9d0b9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {00cb294e-28ce-4efc-9af0-5ea14e052817}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {580ab7c7-88de-4dfd-a6d9-7b2108979695}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b714395-c5df-4c6c-9998-42eab9503ce8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0c70083c-a98a-4a3a-bebf-cfd860ac6e74}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a853fc20-e35f-449f-b841-8a765fe9d0b9}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9704c303-8524-4a24-98f1-014316f3b779}, !- Handle
  Thermal Zone 1 PSZ-AC Fan,              !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  0.9,                                    !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.99,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5fef1dd6-92af-4222-976d-b1bed8834886}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa32845e-cfb5-4b79-8e31-d304252e02d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5fef1dd6-92af-4222-976d-b1bed8834886}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa32845e-cfb5-4b79-8e31-d304252e02d9}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {55c6cf62-15b1-4318-861c-8b464b96db00}, !- Handle
  Thermal Zone 1 PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  {fd948b30-64a9-4393-92b4-660634a9c864}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  {ba820bfd-ae80-4c6e-82af-f63fc8f0e901}, !- Air Inlet Node Name
  {9c814f45-a1d9-435f-9eb7-80f73b8caee9}, !- Air Outlet Node Name
  {9704c303-8524-4a24-98f1-014316f3b779}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {080cecf6-5ce4-458e-92ba-f9a30f6aa75a}, !- Supply Air Fan Operating Mode Schedule Name
  {f1da986c-72a1-4233-9563-4fa14d2948ef}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {201b37fb-fca8-475b-879e-1578c1f29537}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {057f3135-ddf9-4578-81e1-1c76b7f174eb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9c814f45-a1d9-435f-9eb7-80f73b8caee9}, !- Handle
  {55c6cf62-15b1-4318-861c-8b464b96db00}, !- Source Object
  7,                                      !- Outlet Port
  {29764d43-2a00-447f-8315-a9712ef75f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8466bc16-99a2-4ab0-ac37-f3927fa2b84c}, !- Handle
  Thermal Zone 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {080cecf6-5ce4-458e-92ba-f9a30f6aa75a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d7ae8c64-ea2a-4e1d-8517-f8b73a79a087}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9dffd4b0-d4b9-4412-abcd-933575d1bc7b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9dffd4b0-d4b9-4412-abcd-933575d1bc7b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ddab38e2-8895-47bd-b336-2f4966db7726}, !- Handle
  Thermal Zone 1 PSZ-AC OA System,        !- Name
  {8466bc16-99a2-4ab0-ac37-f3927fa2b84c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {668edf6e-6053-4258-9e4f-7868dc309947}, !- Mixed Air Node Name
  {a0c33b9d-9b92-4fe3-8d49-d4d90193b548}, !- Outdoor Air Stream Node Name
  {cca0d7c6-9200-4409-92cd-804061b669c3}, !- Relief Air Stream Node Name
  {f6eb2c38-f730-4a4b-b8b8-835acbcc3344}; !- Return Air Stream Node Name

OS:Node,
  {8b4371e0-1b7a-426d-aa71-e35d8495f5be}, !- Handle
  Thermal Zone 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a0c33b9d-9b92-4fe3-8d49-d4d90193b548}; !- Outlet Port

OS:Connection,
  {a0c33b9d-9b92-4fe3-8d49-d4d90193b548}, !- Handle
  {8b4371e0-1b7a-426d-aa71-e35d8495f5be}, !- Source Object
  3,                                      !- Outlet Port
  {ddab38e2-8895-47bd-b336-2f4966db7726}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1da8ea75-7058-4980-bb96-3d7c5933874d}, !- Handle
  Thermal Zone 1 PSZ-AC Relief Air Node,  !- Name
  {cca0d7c6-9200-4409-92cd-804061b669c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cca0d7c6-9200-4409-92cd-804061b669c3}, !- Handle
  {ddab38e2-8895-47bd-b336-2f4966db7726}, !- Source Object
  7,                                      !- Outlet Port
  {1da8ea75-7058-4980-bb96-3d7c5933874d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8886e9e-024a-4448-be68-720c5c173818}, !- Handle
  Thermal Zone 1 PSZ-AC Mixed Air Node,   !- Name
  {668edf6e-6053-4258-9e4f-7868dc309947}, !- Inlet Port
  {ba820bfd-ae80-4c6e-82af-f63fc8f0e901}; !- Outlet Port

OS:Connection,
  {f6eb2c38-f730-4a4b-b8b8-835acbcc3344}, !- Handle
  {4d0fae3f-82c8-46a4-a132-50436edd071e}, !- Source Object
  3,                                      !- Outlet Port
  {ddab38e2-8895-47bd-b336-2f4966db7726}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {668edf6e-6053-4258-9e4f-7868dc309947}, !- Handle
  {ddab38e2-8895-47bd-b336-2f4966db7726}, !- Source Object
  5,                                      !- Outlet Port
  {e8886e9e-024a-4448-be68-720c5c173818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba820bfd-ae80-4c6e-82af-f63fc8f0e901}, !- Handle
  {e8886e9e-024a-4448-be68-720c5c173818}, !- Source Object
  3,                                      !- Outlet Port
  {55c6cf62-15b1-4318-861c-8b464b96db00}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5af44c0c-b1fa-4898-a750-72b1cc7f33eb}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8555216e-226c-4573-a12f-69a804b19d96}, !- Control Zone or Zone List Name
  {a1306082-8f1f-4240-8fd3-4feceb6d31c6}, !- Cooling Control Zone or Zone List Name
  {8e615c35-1330-495f-9190-20bfd9ef80fd}, !- Heating Control Zone or Zone List Name
  {37f4a20f-8bce-497c-b864-310da6738545}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8555216e-226c-4573-a12f-69a804b19d96}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a1306082-8f1f-4240-8fd3-4feceb6d31c6}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e615c35-1330-495f-9190-20bfd9ef80fd}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {37f4a20f-8bce-497c-b864-310da6738545}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e1e3068d-4e14-4092-a05c-5f208fc68af3}, !- Handle
  Thermal Zone 1 PSZ-AC Diffuser,         !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  {95b240cf-d3e8-4e9c-9834-a4b0f763064b}, !- Air Inlet Node Name
  {7415564e-de85-45f5-8c0a-5a6620941aed}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91925823-f49a-43dd-b8fe-863597f9b5c7}, !- Handle
  Thermal Zone 1 Return Air Node,         !- Name
  {7f1ed561-4a31-4b76-aa7b-6b68c9b04b1d}, !- Inlet Port
  {b4e2fcd3-4697-495b-b1a7-fda313ee5197}; !- Outlet Port

OS:Connection,
  {63baf2d0-ec5a-400d-8a27-51b254a46219}, !- Handle
  {b1880073-9b19-4fc2-a2b6-77c4c9eb4209}, !- Source Object
  3,                                      !- Outlet Port
  {458017b3-3134-4ba2-b702-32988a6e6bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1ed561-4a31-4b76-aa7b-6b68c9b04b1d}, !- Handle
  {7ec1dfa3-c700-4a55-9526-b0cdfb74e41e}, !- Source Object
  2,                                      !- Outlet Port
  {91925823-f49a-43dd-b8fe-863597f9b5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e2fcd3-4697-495b-b1a7-fda313ee5197}, !- Handle
  {91925823-f49a-43dd-b8fe-863597f9b5c7}, !- Source Object
  3,                                      !- Outlet Port
  {952f700c-7276-49a6-b86c-bcdd24ccc3bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7311dda3-9a86-4b3f-9aa4-8ab3414fd990}, !- Handle
  Thermal Zone 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {88811144-82a4-40fe-a4d9-b2f4938fad21}, !- Inlet Port
  {95b240cf-d3e8-4e9c-9834-a4b0f763064b}; !- Outlet Port

OS:Connection,
  {88811144-82a4-40fe-a4d9-b2f4938fad21}, !- Handle
  {c8f23e45-5be0-4b6c-bb97-5249b8b72587}, !- Source Object
  3,                                      !- Outlet Port
  {7311dda3-9a86-4b3f-9aa4-8ab3414fd990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b240cf-d3e8-4e9c-9834-a4b0f763064b}, !- Handle
  {7311dda3-9a86-4b3f-9aa4-8ab3414fd990}, !- Source Object
  3,                                      !- Outlet Port
  {e1e3068d-4e14-4092-a05c-5f208fc68af3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7415564e-de85-45f5-8c0a-5a6620941aed}, !- Handle
  {e1e3068d-4e14-4092-a05c-5f208fc68af3}, !- Source Object
  4,                                      !- Outlet Port
  {b1880073-9b19-4fc2-a2b6-77c4c9eb4209}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c2b43bc-77c5-4598-b9e8-5426076340ff}, !- Handle
  Thermal Zone 2 PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {0b08bdab-12d4-4aef-8d5a-1343b8cdcc07}, !- Availability Schedule
  {41659bbb-2675-4006-a4cb-012def30deb9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {117ecccd-f3bf-40d7-abf4-1b443bd64c11}, !- Supply Side Inlet Node Name
  {1a6f6d2d-eb2e-48e7-8e99-d09ff8e4c174}, !- Demand Side Outlet Node Name
  {b42b9f1f-b8d9-4db9-94e2-4ba52907629e}, !- Demand Side Inlet Node A
  {9b6925eb-ebf5-41ac-ace7-5d8d98adcfa3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {122c035c-fbf0-4412-8a5d-027c76d9bb4d}, !- Demand Mixer Name
  {e297ce89-1a71-487b-8901-ab3d5fedebfc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b8bc8e9a-052d-4f02-bcc3-2493e46a5255}, !- Handle
  Thermal Zone 2 PSZ-AC Supply Inlet Node, !- Name
  {117ecccd-f3bf-40d7-abf4-1b443bd64c11}, !- Inlet Port
  {150032b2-2280-4cf9-a4fc-7e093903ea4b}; !- Outlet Port

OS:Node,
  {ea3d5c42-4a87-4f13-9063-13b1338d6bc0}, !- Handle
  Thermal Zone 2 PSZ-AC Supply Outlet Node, !- Name
  {afd912a2-ec54-4897-961c-015f8cfc893e}, !- Inlet Port
  {9b6925eb-ebf5-41ac-ace7-5d8d98adcfa3}; !- Outlet Port

OS:Connection,
  {117ecccd-f3bf-40d7-abf4-1b443bd64c11}, !- Handle
  {5c2b43bc-77c5-4598-b9e8-5426076340ff}, !- Source Object
  9,                                      !- Outlet Port
  {b8bc8e9a-052d-4f02-bcc3-2493e46a5255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6925eb-ebf5-41ac-ace7-5d8d98adcfa3}, !- Handle
  {ea3d5c42-4a87-4f13-9063-13b1338d6bc0}, !- Source Object
  3,                                      !- Outlet Port
  {5c2b43bc-77c5-4598-b9e8-5426076340ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b6bf1c88-e786-4deb-a878-05c04520576b}, !- Handle
  Thermal Zone 2 PSZ-AC Demand Inlet Node, !- Name
  {b42b9f1f-b8d9-4db9-94e2-4ba52907629e}, !- Inlet Port
  {cf574eae-2b14-404d-82a8-8f2228309a65}; !- Outlet Port

OS:Node,
  {4d26a465-f8c1-494d-a9e8-7f90f5e96344}, !- Handle
  Thermal Zone 2 PSZ-AC Demand Outlet Node, !- Name
  {045a5a95-7e62-42ea-82a0-0642dd6a0eea}, !- Inlet Port
  {1a6f6d2d-eb2e-48e7-8e99-d09ff8e4c174}; !- Outlet Port

OS:Node,
  {0c49a1b2-f93e-44ef-a532-9f35b83322d1}, !- Handle
  Thermal Zone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {9aa66a4d-c0d3-43de-87ea-5236379daa19}, !- Inlet Port
  {5096dc21-e2f3-473d-be8f-e67aaff98d40}; !- Outlet Port

OS:Connection,
  {b42b9f1f-b8d9-4db9-94e2-4ba52907629e}, !- Handle
  {5c2b43bc-77c5-4598-b9e8-5426076340ff}, !- Source Object
  11,                                     !- Outlet Port
  {b6bf1c88-e786-4deb-a878-05c04520576b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6f6d2d-eb2e-48e7-8e99-d09ff8e4c174}, !- Handle
  {4d26a465-f8c1-494d-a9e8-7f90f5e96344}, !- Source Object
  3,                                      !- Outlet Port
  {5c2b43bc-77c5-4598-b9e8-5426076340ff}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e297ce89-1a71-487b-8901-ab3d5fedebfc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cf574eae-2b14-404d-82a8-8f2228309a65}, !- Inlet Node Name
  {193007bb-ce86-4c3f-9f45-20112aaa3036}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {122c035c-fbf0-4412-8a5d-027c76d9bb4d}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {045a5a95-7e62-42ea-82a0-0642dd6a0eea}, !- Outlet Node Name
  {2dfc4500-c7af-4082-a03d-f9a83cea8750}; !- Inlet Node Name 1

OS:Connection,
  {cf574eae-2b14-404d-82a8-8f2228309a65}, !- Handle
  {b6bf1c88-e786-4deb-a878-05c04520576b}, !- Source Object
  3,                                      !- Outlet Port
  {e297ce89-1a71-487b-8901-ab3d5fedebfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045a5a95-7e62-42ea-82a0-0642dd6a0eea}, !- Handle
  {122c035c-fbf0-4412-8a5d-027c76d9bb4d}, !- Source Object
  2,                                      !- Outlet Port
  {4d26a465-f8c1-494d-a9e8-7f90f5e96344}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3adf0334-7b92-4eb4-8db7-8a65fc05b4d5}, !- Handle
  {5c2b43bc-77c5-4598-b9e8-5426076340ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {41659bbb-2675-4006-a4cb-012def30deb9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {82b7ff09-28fc-4639-ac09-ab23509b0e2a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8178573e-fbe7-4880-87a8-c6708ed34358}, !- Handle
  Thermal Zone 2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- Control Zone Name
  {ea3d5c42-4a87-4f13-9063-13b1338d6bc0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1080ef81-4211-4960-bece-b1f5a8f36e6d}, !- Handle
  Thermal Zone 2 PSZ-AC Gas Htg Coil 16711kBtu/hr 0.8 Thermal Eff, !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0ea7d967-0871-4489-888c-1f23b21043d6}, !- Handle
  Thermal Zone 2 PSZ-AC No Heat,          !- Name
  {14f52a1b-4ff0-4d6b-9ece-4b993443d29f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56cc28c8-447e-44a9-ada1-fba7a9acdb6f}, !- Handle
  Thermal Zone 2 PSZ-AC 1spd DX AC Clg Coil 8807kBtu/hr 9.5EER, !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  5600000,                                !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f98c6696-d095-4ff7-b3ed-1faac395c1b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b236a941-0a71-4d6b-b5bb-cb4a81071c2c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1df15d03-96b7-4aa5-b048-24df257ca405}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc082c68-5a03-45fb-91b9-bc402d15693b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7662f93e-9b3a-4311-83f8-df450327bd1d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c29fb73d-c720-408e-9f07-334745eeb29b}, !- Handle
  Thermal Zone 2 PSZ-AC Fan,              !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  0.9,                                    !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.99,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d14cfe3-e9d2-44f6-b236-1fe08ec2e1c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b9f13a9-07e2-491b-874b-0627db394eb8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d14cfe3-e9d2-44f6-b236-1fe08ec2e1c7}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b9f13a9-07e2-491b-874b-0627db394eb8}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fad0bf96-2308-4e1f-87f7-b1df1b0d1359}, !- Handle
  Thermal Zone 2 PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  {d4562143-ef4b-44cb-8346-b764cc96bdb1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  {093fbd9b-8ee0-4d86-a591-a6e84033beb8}, !- Air Inlet Node Name
  {afd912a2-ec54-4897-961c-015f8cfc893e}, !- Air Outlet Node Name
  {c29fb73d-c720-408e-9f07-334745eeb29b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0b08bdab-12d4-4aef-8d5a-1343b8cdcc07}, !- Supply Air Fan Operating Mode Schedule Name
  {1080ef81-4211-4960-bece-b1f5a8f36e6d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {56cc28c8-447e-44a9-ada1-fba7a9acdb6f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0ea7d967-0871-4489-888c-1f23b21043d6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {afd912a2-ec54-4897-961c-015f8cfc893e}, !- Handle
  {fad0bf96-2308-4e1f-87f7-b1df1b0d1359}, !- Source Object
  7,                                      !- Outlet Port
  {ea3d5c42-4a87-4f13-9063-13b1338d6bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {87865c39-01a6-4358-9955-25808a1e975f}, !- Handle
  Thermal Zone 2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b08bdab-12d4-4aef-8d5a-1343b8cdcc07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4974de69-7226-4768-b8f5-ffe0a7664584}, !- Maximum Fraction of Outdoor Air Schedule Name
  {40fe3f7d-ccd5-4212-bf2a-af7a6b3b140a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {40fe3f7d-ccd5-4212-bf2a-af7a6b3b140a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca73b1cd-76e5-4cf9-83a8-c947a099b2be}, !- Handle
  Thermal Zone 2 PSZ-AC OA System,        !- Name
  {87865c39-01a6-4358-9955-25808a1e975f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {01feb99c-6f72-404f-a06d-d4ebfebdc401}, !- Mixed Air Node Name
  {6071edd2-d2fb-4b27-8049-c9c444030bcd}, !- Outdoor Air Stream Node Name
  {3d052915-fa5d-4253-a11c-e420fb187622}, !- Relief Air Stream Node Name
  {150032b2-2280-4cf9-a4fc-7e093903ea4b}; !- Return Air Stream Node Name

OS:Node,
  {da2c9ed5-8ade-4e43-ba15-5429c64fbc4b}, !- Handle
  Thermal Zone 2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6071edd2-d2fb-4b27-8049-c9c444030bcd}; !- Outlet Port

OS:Connection,
  {6071edd2-d2fb-4b27-8049-c9c444030bcd}, !- Handle
  {da2c9ed5-8ade-4e43-ba15-5429c64fbc4b}, !- Source Object
  3,                                      !- Outlet Port
  {ca73b1cd-76e5-4cf9-83a8-c947a099b2be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d32c65c-fa3a-46a3-b0c4-cb302df68fa6}, !- Handle
  Thermal Zone 2 PSZ-AC Relief Air Node,  !- Name
  {3d052915-fa5d-4253-a11c-e420fb187622}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d052915-fa5d-4253-a11c-e420fb187622}, !- Handle
  {ca73b1cd-76e5-4cf9-83a8-c947a099b2be}, !- Source Object
  7,                                      !- Outlet Port
  {8d32c65c-fa3a-46a3-b0c4-cb302df68fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbde48b0-eb00-4a36-91b0-a9415a4f4c10}, !- Handle
  Thermal Zone 2 PSZ-AC Mixed Air Node,   !- Name
  {01feb99c-6f72-404f-a06d-d4ebfebdc401}, !- Inlet Port
  {093fbd9b-8ee0-4d86-a591-a6e84033beb8}; !- Outlet Port

OS:Connection,
  {150032b2-2280-4cf9-a4fc-7e093903ea4b}, !- Handle
  {b8bc8e9a-052d-4f02-bcc3-2493e46a5255}, !- Source Object
  3,                                      !- Outlet Port
  {ca73b1cd-76e5-4cf9-83a8-c947a099b2be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {01feb99c-6f72-404f-a06d-d4ebfebdc401}, !- Handle
  {ca73b1cd-76e5-4cf9-83a8-c947a099b2be}, !- Source Object
  5,                                      !- Outlet Port
  {cbde48b0-eb00-4a36-91b0-a9415a4f4c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093fbd9b-8ee0-4d86-a591-a6e84033beb8}, !- Handle
  {cbde48b0-eb00-4a36-91b0-a9415a4f4c10}, !- Source Object
  3,                                      !- Outlet Port
  {fad0bf96-2308-4e1f-87f7-b1df1b0d1359}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {82b7ff09-28fc-4639-ac09-ab23509b0e2a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b771c6b1-d82d-4a6c-909b-08056d5d7270}, !- Control Zone or Zone List Name
  {f7bf9627-1f54-422f-a911-89c20cda74d2}, !- Cooling Control Zone or Zone List Name
  {159acfcd-00d4-47e7-b9e3-71a9193f1f7a}, !- Heating Control Zone or Zone List Name
  {293fd6b9-9343-4813-a335-0b90a682ba74}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b771c6b1-d82d-4a6c-909b-08056d5d7270}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f7bf9627-1f54-422f-a911-89c20cda74d2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {159acfcd-00d4-47e7-b9e3-71a9193f1f7a}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {293fd6b9-9343-4813-a335-0b90a682ba74}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {124b32d3-a492-4060-a8ce-9bdaac7e3b50}, !- Handle
  Thermal Zone 2 PSZ-AC Diffuser,         !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  {17d45337-b1e4-443c-8a89-b195ac14a3bd}, !- Air Inlet Node Name
  {9aa66a4d-c0d3-43de-87ea-5236379daa19}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2805098d-1e52-48ab-95e9-c290a966aae5}, !- Handle
  Thermal Zone 2 Return Air Node,         !- Name
  {1299dc0a-0546-416b-85b7-4347eb894cd4}, !- Inlet Port
  {2dfc4500-c7af-4082-a03d-f9a83cea8750}; !- Outlet Port

OS:Connection,
  {5096dc21-e2f3-473d-be8f-e67aaff98d40}, !- Handle
  {0c49a1b2-f93e-44ef-a532-9f35b83322d1}, !- Source Object
  3,                                      !- Outlet Port
  {b8498e3e-e020-48c4-89cf-932418ad4127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1299dc0a-0546-416b-85b7-4347eb894cd4}, !- Handle
  {1d5ee41f-ff11-49b6-88cb-dc97b99f1a7c}, !- Source Object
  2,                                      !- Outlet Port
  {2805098d-1e52-48ab-95e9-c290a966aae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dfc4500-c7af-4082-a03d-f9a83cea8750}, !- Handle
  {2805098d-1e52-48ab-95e9-c290a966aae5}, !- Source Object
  3,                                      !- Outlet Port
  {122c035c-fbf0-4412-8a5d-027c76d9bb4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea965113-a2e3-4408-bad0-8b7eea0e52c0}, !- Handle
  Thermal Zone 2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {193007bb-ce86-4c3f-9f45-20112aaa3036}, !- Inlet Port
  {17d45337-b1e4-443c-8a89-b195ac14a3bd}; !- Outlet Port

OS:Connection,
  {193007bb-ce86-4c3f-9f45-20112aaa3036}, !- Handle
  {e297ce89-1a71-487b-8901-ab3d5fedebfc}, !- Source Object
  3,                                      !- Outlet Port
  {ea965113-a2e3-4408-bad0-8b7eea0e52c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d45337-b1e4-443c-8a89-b195ac14a3bd}, !- Handle
  {ea965113-a2e3-4408-bad0-8b7eea0e52c0}, !- Source Object
  3,                                      !- Outlet Port
  {124b32d3-a492-4060-a8ce-9bdaac7e3b50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aa66a4d-c0d3-43de-87ea-5236379daa19}, !- Handle
  {124b32d3-a492-4060-a8ce-9bdaac7e3b50}, !- Source Object
  4,                                      !- Outlet Port
  {0c49a1b2-f93e-44ef-a532-9f35b83322d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3ec00929-2781-4d78-9da3-4a9c3b380d75}, !- Handle
  Thermal Zone 3 PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {b96f8534-85c9-4a9f-82c9-3448728f1f66}, !- Availability Schedule
  {a99d0dbe-eb9d-41d9-8aea-7577dc22111d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {66992196-6aef-4ed7-aac3-0a9763065126}, !- Supply Side Inlet Node Name
  {4ddd0b45-7ebf-4776-b7a8-4dfb3f541afe}, !- Demand Side Outlet Node Name
  {169dfc8d-fb7a-43dd-b3d8-6f4e78572a7e}, !- Demand Side Inlet Node A
  {be799262-591d-48db-bc41-d102855ced7f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80018f19-2d8f-4353-bd47-c2be4e4fa366}, !- Demand Mixer Name
  {3a013c85-9594-464d-a4e0-437a8e4e81d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {128a9536-12a9-40ef-a193-c2a98440fa36}, !- Handle
  Thermal Zone 3 PSZ-AC Supply Inlet Node, !- Name
  {66992196-6aef-4ed7-aac3-0a9763065126}, !- Inlet Port
  {5bac544f-f7a1-4c04-8d0e-9b4785ecea15}; !- Outlet Port

OS:Node,
  {2af0eed5-8519-4e82-aa08-aca5056fa455}, !- Handle
  Thermal Zone 3 PSZ-AC Supply Outlet Node, !- Name
  {ac4fbd0a-b007-41c9-90b8-8a8828a8c246}, !- Inlet Port
  {be799262-591d-48db-bc41-d102855ced7f}; !- Outlet Port

OS:Connection,
  {66992196-6aef-4ed7-aac3-0a9763065126}, !- Handle
  {3ec00929-2781-4d78-9da3-4a9c3b380d75}, !- Source Object
  9,                                      !- Outlet Port
  {128a9536-12a9-40ef-a193-c2a98440fa36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be799262-591d-48db-bc41-d102855ced7f}, !- Handle
  {2af0eed5-8519-4e82-aa08-aca5056fa455}, !- Source Object
  3,                                      !- Outlet Port
  {3ec00929-2781-4d78-9da3-4a9c3b380d75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {987491f4-5751-44cd-8821-80865e8bd2dc}, !- Handle
  Thermal Zone 3 PSZ-AC Demand Inlet Node, !- Name
  {169dfc8d-fb7a-43dd-b3d8-6f4e78572a7e}, !- Inlet Port
  {2029b707-ee26-49f9-9cc7-8ab279ba4e69}; !- Outlet Port

OS:Node,
  {b292a96f-dd2d-48d4-95a1-1c61e06f836c}, !- Handle
  Thermal Zone 3 PSZ-AC Demand Outlet Node, !- Name
  {315e60e5-8d4b-4d4f-825d-5b38bd8fc3af}, !- Inlet Port
  {4ddd0b45-7ebf-4776-b7a8-4dfb3f541afe}; !- Outlet Port

OS:Node,
  {28228ca9-cce9-4141-a68b-2331cdbc1742}, !- Handle
  Thermal Zone 3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {1150986f-ed2c-4d89-be62-ef8bbed0db8c}, !- Inlet Port
  {278954f3-a4e2-4af6-924f-897c649d3e06}; !- Outlet Port

OS:Connection,
  {169dfc8d-fb7a-43dd-b3d8-6f4e78572a7e}, !- Handle
  {3ec00929-2781-4d78-9da3-4a9c3b380d75}, !- Source Object
  11,                                     !- Outlet Port
  {987491f4-5751-44cd-8821-80865e8bd2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ddd0b45-7ebf-4776-b7a8-4dfb3f541afe}, !- Handle
  {b292a96f-dd2d-48d4-95a1-1c61e06f836c}, !- Source Object
  3,                                      !- Outlet Port
  {3ec00929-2781-4d78-9da3-4a9c3b380d75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a013c85-9594-464d-a4e0-437a8e4e81d0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2029b707-ee26-49f9-9cc7-8ab279ba4e69}, !- Inlet Node Name
  {d661be34-7ee7-4deb-b881-a4b763695661}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {80018f19-2d8f-4353-bd47-c2be4e4fa366}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {315e60e5-8d4b-4d4f-825d-5b38bd8fc3af}, !- Outlet Node Name
  {8fbbbdf7-ed01-411e-8ad3-377a01ca6381}; !- Inlet Node Name 1

OS:Connection,
  {2029b707-ee26-49f9-9cc7-8ab279ba4e69}, !- Handle
  {987491f4-5751-44cd-8821-80865e8bd2dc}, !- Source Object
  3,                                      !- Outlet Port
  {3a013c85-9594-464d-a4e0-437a8e4e81d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315e60e5-8d4b-4d4f-825d-5b38bd8fc3af}, !- Handle
  {80018f19-2d8f-4353-bd47-c2be4e4fa366}, !- Source Object
  2,                                      !- Outlet Port
  {b292a96f-dd2d-48d4-95a1-1c61e06f836c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53dc700c-4031-47bc-aab7-f6743a90b2d5}, !- Handle
  {3ec00929-2781-4d78-9da3-4a9c3b380d75}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a99d0dbe-eb9d-41d9-8aea-7577dc22111d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {2cc95d1a-c8f7-464e-b634-f21d5967406d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0496344b-8917-4e78-b47b-cbcf4ad2ec25}, !- Handle
  Thermal Zone 3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- Control Zone Name
  {2af0eed5-8519-4e82-aa08-aca5056fa455}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d155d031-712d-4736-98d1-8b16d93eee8d}, !- Handle
  Thermal Zone 3 PSZ-AC Gas Htg Coil 11891kBtu/hr 0.8 Thermal Eff, !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {143f6109-625c-49fd-ab82-cd5c9aa3e8d1}, !- Handle
  Thermal Zone 3 PSZ-AC No Heat,          !- Name
  {14f52a1b-4ff0-4d6b-9ece-4b993443d29f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bd590821-2cb2-44a1-8e12-1ed06d54b0d5}, !- Handle
  Thermal Zone 3 PSZ-AC 1spd DX AC Clg Coil 6119kBtu/hr 9.5EER, !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  2000000,                                !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f98c6696-d095-4ff7-b3ed-1faac395c1b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b236a941-0a71-4d6b-b5bb-cb4a81071c2c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1df15d03-96b7-4aa5-b048-24df257ca405}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc082c68-5a03-45fb-91b9-bc402d15693b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7662f93e-9b3a-4311-83f8-df450327bd1d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {efa618cb-adac-46aa-a8d0-858f13cd2db2}, !- Handle
  Thermal Zone 3 PSZ-AC Fan,              !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  0.9,                                    !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.99,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a10ed638-aa18-4bf5-9819-42bda0774c16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {40976c43-3176-445b-a14c-4e489b29a3a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a10ed638-aa18-4bf5-9819-42bda0774c16}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {40976c43-3176-445b-a14c-4e489b29a3a4}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7cda31d4-6bc4-41d7-a9af-0b0a7f3eb165}, !- Handle
  Thermal Zone 3 PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  {0edb65cf-bce5-444a-a712-4b2a32068de1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  {e8bd138f-b584-48c7-8130-5309f366cc36}, !- Air Inlet Node Name
  {ac4fbd0a-b007-41c9-90b8-8a8828a8c246}, !- Air Outlet Node Name
  {efa618cb-adac-46aa-a8d0-858f13cd2db2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b96f8534-85c9-4a9f-82c9-3448728f1f66}, !- Supply Air Fan Operating Mode Schedule Name
  {d155d031-712d-4736-98d1-8b16d93eee8d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bd590821-2cb2-44a1-8e12-1ed06d54b0d5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {143f6109-625c-49fd-ab82-cd5c9aa3e8d1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ac4fbd0a-b007-41c9-90b8-8a8828a8c246}, !- Handle
  {7cda31d4-6bc4-41d7-a9af-0b0a7f3eb165}, !- Source Object
  7,                                      !- Outlet Port
  {2af0eed5-8519-4e82-aa08-aca5056fa455}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f2ee63e0-02b4-4e68-9ea9-4f82afd44159}, !- Handle
  Thermal Zone 3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b96f8534-85c9-4a9f-82c9-3448728f1f66}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {122e6a10-519c-432f-b98b-99edaa3c63b8}, !- Maximum Fraction of Outdoor Air Schedule Name
  {adc970a7-1fd6-486a-a458-27957c646016}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {adc970a7-1fd6-486a-a458-27957c646016}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {00ff3ec8-1e7a-4989-a384-175a548accca}, !- Handle
  Thermal Zone 3 PSZ-AC OA System,        !- Name
  {f2ee63e0-02b4-4e68-9ea9-4f82afd44159}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {490fe144-c3d1-4ea4-944c-72e753a567a0}, !- Mixed Air Node Name
  {a1619281-73de-4050-af02-1852dc0bfcf9}, !- Outdoor Air Stream Node Name
  {850facb9-1368-45ab-bdfc-b0a7d8128dbd}, !- Relief Air Stream Node Name
  {5bac544f-f7a1-4c04-8d0e-9b4785ecea15}; !- Return Air Stream Node Name

OS:Node,
  {24f7a5d7-b9dd-4f47-9d24-8937952e171b}, !- Handle
  Thermal Zone 3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a1619281-73de-4050-af02-1852dc0bfcf9}; !- Outlet Port

OS:Connection,
  {a1619281-73de-4050-af02-1852dc0bfcf9}, !- Handle
  {24f7a5d7-b9dd-4f47-9d24-8937952e171b}, !- Source Object
  3,                                      !- Outlet Port
  {00ff3ec8-1e7a-4989-a384-175a548accca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f23147e-3084-4da9-8135-c63b4d8be607}, !- Handle
  Thermal Zone 3 PSZ-AC Relief Air Node,  !- Name
  {850facb9-1368-45ab-bdfc-b0a7d8128dbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {850facb9-1368-45ab-bdfc-b0a7d8128dbd}, !- Handle
  {00ff3ec8-1e7a-4989-a384-175a548accca}, !- Source Object
  7,                                      !- Outlet Port
  {3f23147e-3084-4da9-8135-c63b4d8be607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b0f1e41-0d50-40e0-92d7-cdb402ba7c91}, !- Handle
  Thermal Zone 3 PSZ-AC Mixed Air Node,   !- Name
  {490fe144-c3d1-4ea4-944c-72e753a567a0}, !- Inlet Port
  {e8bd138f-b584-48c7-8130-5309f366cc36}; !- Outlet Port

OS:Connection,
  {5bac544f-f7a1-4c04-8d0e-9b4785ecea15}, !- Handle
  {128a9536-12a9-40ef-a193-c2a98440fa36}, !- Source Object
  3,                                      !- Outlet Port
  {00ff3ec8-1e7a-4989-a384-175a548accca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {490fe144-c3d1-4ea4-944c-72e753a567a0}, !- Handle
  {00ff3ec8-1e7a-4989-a384-175a548accca}, !- Source Object
  5,                                      !- Outlet Port
  {9b0f1e41-0d50-40e0-92d7-cdb402ba7c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bd138f-b584-48c7-8130-5309f366cc36}, !- Handle
  {9b0f1e41-0d50-40e0-92d7-cdb402ba7c91}, !- Source Object
  3,                                      !- Outlet Port
  {7cda31d4-6bc4-41d7-a9af-0b0a7f3eb165}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2cc95d1a-c8f7-464e-b634-f21d5967406d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bb6df624-427d-4f7a-886a-018425507994}, !- Control Zone or Zone List Name
  {3892149a-e33e-4a85-8801-10b4953a35ed}, !- Cooling Control Zone or Zone List Name
  {3c87be3c-3bc2-4787-aae2-2e7aec60dec0}, !- Heating Control Zone or Zone List Name
  {c4d059ca-01cf-4f64-b75b-c6fe7e372310}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb6df624-427d-4f7a-886a-018425507994}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {3892149a-e33e-4a85-8801-10b4953a35ed}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c87be3c-3bc2-4787-aae2-2e7aec60dec0}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4d059ca-01cf-4f64-b75b-c6fe7e372310}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0fab476-3d30-4443-af56-0f526e8d8421}, !- Handle
  Thermal Zone 3 PSZ-AC Diffuser,         !- Name
  {4183146f-d319-4e65-9dab-778a3ca88ad7}, !- Availability Schedule Name
  {7a5b3117-feb6-4796-8bb6-b4cac04fc0cf}, !- Air Inlet Node Name
  {1150986f-ed2c-4d89-be62-ef8bbed0db8c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9faf7e5-244c-4c7e-8090-5584d2cd8ec4}, !- Handle
  Thermal Zone 3 Return Air Node,         !- Name
  {1ea98020-653d-43e8-8130-d1367ff01b87}, !- Inlet Port
  {8fbbbdf7-ed01-411e-8ad3-377a01ca6381}; !- Outlet Port

OS:Connection,
  {278954f3-a4e2-4af6-924f-897c649d3e06}, !- Handle
  {28228ca9-cce9-4141-a68b-2331cdbc1742}, !- Source Object
  3,                                      !- Outlet Port
  {c57d8b60-d986-4812-8a21-a2a411cf44d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea98020-653d-43e8-8130-d1367ff01b87}, !- Handle
  {8f306262-cee7-4fb7-8155-7db8f3df5da3}, !- Source Object
  2,                                      !- Outlet Port
  {f9faf7e5-244c-4c7e-8090-5584d2cd8ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbbbdf7-ed01-411e-8ad3-377a01ca6381}, !- Handle
  {f9faf7e5-244c-4c7e-8090-5584d2cd8ec4}, !- Source Object
  3,                                      !- Outlet Port
  {80018f19-2d8f-4353-bd47-c2be4e4fa366}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de8f0afd-8e99-4d83-a363-9c5e6dcfc477}, !- Handle
  Thermal Zone 3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {d661be34-7ee7-4deb-b881-a4b763695661}, !- Inlet Port
  {7a5b3117-feb6-4796-8bb6-b4cac04fc0cf}; !- Outlet Port

OS:Connection,
  {d661be34-7ee7-4deb-b881-a4b763695661}, !- Handle
  {3a013c85-9594-464d-a4e0-437a8e4e81d0}, !- Source Object
  3,                                      !- Outlet Port
  {de8f0afd-8e99-4d83-a363-9c5e6dcfc477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5b3117-feb6-4796-8bb6-b4cac04fc0cf}, !- Handle
  {de8f0afd-8e99-4d83-a363-9c5e6dcfc477}, !- Source Object
  3,                                      !- Outlet Port
  {b0fab476-3d30-4443-af56-0f526e8d8421}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1150986f-ed2c-4d89-be62-ef8bbed0db8c}, !- Handle
  {b0fab476-3d30-4443-af56-0f526e8d8421}, !- Source Object
  4,                                      !- Outlet Port
  {28228ca9-cce9-4141-a68b-2331cdbc1742}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {33f6d41e-7187-4ad6-bc69-7deb8168d29e}, !- Handle
  {9ccf3633-0112-47a9-ad25-f3bc444e8382}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil;                   !- Feature Value 1

OS:Schedule:Ruleset,
  {080cecf6-5ce4-458e-92ba-f9a30f6aa75a}, !- Handle
  Thermal Zone 1 PSZ-AC Occ Sch,          !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  {31d17f0e-b81b-407a-8f26-4e719f62a75e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31d17f0e-b81b-407a-8f26-4e719f62a75e}, !- Handle
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.152078762368493,                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.951426678790723;                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:EnergyManagementSystem:Sensor,
  {65637a35-01cb-48ef-aa15-08daac93ef9b}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1fa16a00-5b90-40b1-8488-c24034547adb}, !- Handle
  ThermalZone1PSZACHtgSch0,               !- Name
  {0873142b-c103-4630-b5d4-e5d4cbe1c661}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {410beb3b-e331-4cda-b01c-125add2ad98b}, !- Handle
  ThermalZone1PSZACClgSch0,               !- Name
  {0bbdfb62-63a9-466d-a743-e52991139488}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e9e03a9b-8ee7-49f0-aca6-56ab35824d03}, !- Handle
  ThermalZone1PSZACOptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {65637a35-01cb-48ef-aa15-08daac93ef9b}<23.9 && {65637a35-01cb-48ef-aa15-08daac93ef9b}>1.7, !- Program Line 1
  SET {410beb3b-e331-4cda-b01c-125add2ad98b} = 29.4, !- Program Line 2
  SET {1fa16a00-5b90-40b1-8488-c24034547adb} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {65637a35-01cb-48ef-aa15-08daac93ef9b}<23.9 && {65637a35-01cb-48ef-aa15-08daac93ef9b}>1.7, !- Program Line 4
  SET {410beb3b-e331-4cda-b01c-125add2ad98b} = 29.4, !- Program Line 5
  SET {1fa16a00-5b90-40b1-8488-c24034547adb} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {65637a35-01cb-48ef-aa15-08daac93ef9b}<23.9 && {65637a35-01cb-48ef-aa15-08daac93ef9b}>1.7, !- Program Line 7
  SET {410beb3b-e331-4cda-b01c-125add2ad98b} = 29.4, !- Program Line 8
  SET {1fa16a00-5b90-40b1-8488-c24034547adb} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {65637a35-01cb-48ef-aa15-08daac93ef9b}<23.9 && {65637a35-01cb-48ef-aa15-08daac93ef9b}>1.7, !- Program Line 10
  SET {410beb3b-e331-4cda-b01c-125add2ad98b} = 29.4, !- Program Line 11
  SET {1fa16a00-5b90-40b1-8488-c24034547adb} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {410beb3b-e331-4cda-b01c-125add2ad98b} = NULL, !- Program Line 14
  SET {1fa16a00-5b90-40b1-8488-c24034547adb} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {17c159f9-18b8-4515-a1d3-82cfd5936ea7}, !- Handle
  ThermalZone1PSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e9e03a9b-8ee7-49f0-aca6-56ab35824d03}; !- Program Name 1

OS:Schedule:Ruleset,
  {d7ae8c64-ea2a-4e1d-8517-f8b73a79a087}, !- Handle
  ThermalZone1PSZACmaxOASch,              !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {cff81838-05c9-42a2-b6e7-a0e13ba9f099}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cff81838-05c9-42a2-b6e7-a0e13ba9f099}, !- Handle
  ThermalZone1PSZACmaxOASchDefault,       !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.569175759709023;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b08bdab-12d4-4aef-8d5a-1343b8cdcc07}, !- Handle
  Thermal Zone 2 PSZ-AC Occ Sch,          !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  {0762e965-7784-45ba-a59a-90c1553055b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0762e965-7784-45ba-a59a-90c1553055b1}, !- Handle
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.202763967108608,                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.939811319371113;                      !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {c650e54a-974c-4370-a452-9f8f885b6016}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e9eada52-4349-4bac-bb66-5ec037e8df9f}, !- Handle
  ThermalZone2PSZACHtgSch0,               !- Name
  {0873142b-c103-4630-b5d4-e5d4cbe1c661}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {52c8d80b-ccbd-4bb7-b0b6-335ff81153f0}, !- Handle
  ThermalZone2PSZACClgSch0,               !- Name
  {0bbdfb62-63a9-466d-a743-e52991139488}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d7c2bcf0-c573-47e5-8a11-47f4a8c16b05}, !- Handle
  ThermalZone2PSZACOptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c650e54a-974c-4370-a452-9f8f885b6016}<23.9 && {c650e54a-974c-4370-a452-9f8f885b6016}>1.7, !- Program Line 1
  SET {52c8d80b-ccbd-4bb7-b0b6-335ff81153f0} = 29.4, !- Program Line 2
  SET {e9eada52-4349-4bac-bb66-5ec037e8df9f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c650e54a-974c-4370-a452-9f8f885b6016}<23.9 && {c650e54a-974c-4370-a452-9f8f885b6016}>1.7, !- Program Line 4
  SET {52c8d80b-ccbd-4bb7-b0b6-335ff81153f0} = 29.4, !- Program Line 5
  SET {e9eada52-4349-4bac-bb66-5ec037e8df9f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c650e54a-974c-4370-a452-9f8f885b6016}<23.9 && {c650e54a-974c-4370-a452-9f8f885b6016}>1.7, !- Program Line 7
  SET {52c8d80b-ccbd-4bb7-b0b6-335ff81153f0} = 29.4, !- Program Line 8
  SET {e9eada52-4349-4bac-bb66-5ec037e8df9f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c650e54a-974c-4370-a452-9f8f885b6016}<23.9 && {c650e54a-974c-4370-a452-9f8f885b6016}>1.7, !- Program Line 10
  SET {52c8d80b-ccbd-4bb7-b0b6-335ff81153f0} = 29.4, !- Program Line 11
  SET {e9eada52-4349-4bac-bb66-5ec037e8df9f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {52c8d80b-ccbd-4bb7-b0b6-335ff81153f0} = NULL, !- Program Line 14
  SET {e9eada52-4349-4bac-bb66-5ec037e8df9f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d5f2da6b-6387-4246-9ada-310fe428d29e}, !- Handle
  ThermalZone2PSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d7c2bcf0-c573-47e5-8a11-47f4a8c16b05}; !- Program Name 1

OS:Schedule:Ruleset,
  {4974de69-7226-4768-b8f5-ffe0a7664584}, !- Handle
  ThermalZone2PSZACmaxOASch,              !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {0a507a0a-ddd4-4127-bb7c-fbbca59cd1ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a507a0a-ddd4-4127-bb7c-fbbca59cd1ee}, !- Handle
  ThermalZone2PSZACmaxOASchDefault,       !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.569175759709023;                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b96f8534-85c9-4a9f-82c9-3448728f1f66}, !- Handle
  Thermal Zone 3 PSZ-AC Occ Sch,          !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  {7392f632-2571-4122-9162-2ef37e07a1db}, !- Default Day Schedule Name
  {03d89251-610e-4222-849c-b24cb51cae24}, !- Summer Design Day Schedule Name
  {6a8285da-b786-4180-b876-a45674fbb691}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7392f632-2571-4122-9162-2ef37e07a1db}, !- Handle
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.22282686065157,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {7e243dd1-0b14-411d-971b-a8c92ce29a67}, !- Handle
  {b96f8534-85c9-4a9f-82c9-3448728f1f66}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  425.588996872439,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-11-08 18:30:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-11-08 18:30:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a8285da-b786-4180-b876-a45674fbb691}, !- Handle
  Thermal Zone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03d89251-610e-4222-849c-b24cb51cae24}, !- Handle
  Thermal Zone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98a1d56e-4da5-40f3-a1cc-08704f491b25}, !- Handle
  Schedule Rule 15,                       !- Name
  {b96f8534-85c9-4a9f-82c9-3448728f1f66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66044082-72e8-4a80-8f41-9bfae0056656}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66044082-72e8-4a80-8f41-9bfae0056656}, !- Handle
  Schedule Day 25,                        !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.212928751939935;                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {bcc54d9b-11cc-4776-bb48-f03fd647914a}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1e1012c0-327b-482f-85e6-27d5f25cd43a}, !- Handle
  ThermalZone3PSZACHtgSch0,               !- Name
  {3b7b26fe-564b-4658-b9a5-34efb09790ed}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1cf1554e-dcff-4b5c-ac0a-1c7c21b22edf}, !- Handle
  ThermalZone3PSZACClgSch0,               !- Name
  {009a8609-3139-48f8-a5a9-81849f00afe8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {df80e043-38f1-46e3-9445-70db7a6c42f1}, !- Handle
  ThermalZone3PSZACOptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}<23.9 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}>1.7, !- Program Line 1
  SET {1cf1554e-dcff-4b5c-ac0a-1c7c21b22edf} = 29.4, !- Program Line 2
  SET {1e1012c0-327b-482f-85e6-27d5f25cd43a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}<23.9 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}>1.7, !- Program Line 4
  SET {1cf1554e-dcff-4b5c-ac0a-1c7c21b22edf} = 29.4, !- Program Line 5
  SET {1e1012c0-327b-482f-85e6-27d5f25cd43a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}<23.9 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}>1.7, !- Program Line 7
  SET {1cf1554e-dcff-4b5c-ac0a-1c7c21b22edf} = 29.4, !- Program Line 8
  SET {1e1012c0-327b-482f-85e6-27d5f25cd43a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}<23.9 && {bcc54d9b-11cc-4776-bb48-f03fd647914a}>1.7, !- Program Line 10
  SET {1cf1554e-dcff-4b5c-ac0a-1c7c21b22edf} = 29.4, !- Program Line 11
  SET {1e1012c0-327b-482f-85e6-27d5f25cd43a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1cf1554e-dcff-4b5c-ac0a-1c7c21b22edf} = NULL, !- Program Line 14
  SET {1e1012c0-327b-482f-85e6-27d5f25cd43a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {50551270-f97f-409b-bdcb-cd5dc633d609}, !- Handle
  ThermalZone3PSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {df80e043-38f1-46e3-9445-70db7a6c42f1}; !- Program Name 1

OS:Schedule:Ruleset,
  {122e6a10-519c-432f-b98b-99edaa3c63b8}, !- Handle
  ThermalZone3PSZACmaxOASch,              !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  {5105c0c2-c704-4d63-9877-c4ebc41f125b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5105c0c2-c704-4d63-9877-c4ebc41f125b}, !- Handle
  ThermalZone3PSZACmaxOASchDefault,       !- Name
  {fa49193d-b559-4dd5-b405-9a81e096efe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.571287643239861;                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {f98c6696-d095-4ff7-b3ed-1faac395c1b4}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b236a941-0a71-4d6b-b5bb-cb4a81071c2c}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {1df15d03-96b7-4aa5-b048-24df257ca405}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc082c68-5a03-45fb-91b9-bc402d15693b}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {7662f93e-9b3a-4311-83f8-df450327bd1d}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:OutputControl:ReportingTolerances,
  {0829b543-5680-4c23-83ec-ab1e2cd561ef}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {3bf31f35-b34d-4782-8c94-a2ef2593d32b}, !- Handle
  {3b92fc67-fb96-44eb-bdc2-25cb67eac3ba}; !- Construction Name

OS:StandardsInformation:Material,
  {b1c52c81-880c-429c-b3a9-8d23be904ab7}, !- Handle
  {1f7a2184-905a-4dee-a64c-67c07a241079}; !- Material Name

OS:StandardsInformation:Material,
  {2c44da4d-9d38-424f-af63-e7dea34cb92f}, !- Handle
  {b463e93a-2608-4396-8da4-fdc4066813cb}; !- Material Name

OS:StandardsInformation:Material,
  {29d21540-d967-4388-a3c0-eab9654e450b}, !- Handle
  {fd0c7821-77a6-4155-97f4-f40bb7f40282}; !- Material Name

OS:StandardsInformation:Material,
  {76295ffd-c118-4905-abf5-48c5abf70cd0}, !- Handle
  {baedc35e-4dd5-487d-ad13-2b131d223382}; !- Material Name

OS:StandardsInformation:Material,
  {744e42c2-1f7a-4342-bcfa-db54d4c34749}, !- Handle
  {9d4c19cf-0e02-40d5-9990-ddd3fffd5378}; !- Material Name

OS:StandardsInformation:Material,
  {a937238f-d002-44b2-a31a-e99820b64bfa}, !- Handle
  {81b9692b-ccf7-40f5-a659-4cc043631ba2}; !- Material Name

OS:StandardsInformation:Material,
  {a3ecee0b-1c0c-4557-bfb9-8dd76ac35529}, !- Handle
  {b0be613c-6e36-4ae0-9c23-1d32a310b567}; !- Material Name

OS:StandardsInformation:Material,
  {6e71900e-7bfc-4d32-8bd6-134782297a93}, !- Handle
  {14071310-5089-4041-968a-56b257623c5a}; !- Material Name

OS:StandardsInformation:Material,
  {bfe68a49-aed7-491a-ad18-1469f732383a}, !- Handle
  {69f20564-2807-409f-bb13-32a355cad407}; !- Material Name

OS:StandardsInformation:Material,
  {2e23bc2a-b0e3-4a8e-8019-f2297854cebe}, !- Handle
  {cd8fdb66-18a7-4740-83d2-4a686f37af9d}; !- Material Name

OS:StandardsInformation:Material,
  {f8e7a17c-bd8b-47d1-bb2b-fc5c513f9470}, !- Handle
  {f3f70085-e52d-49fb-8abf-b849bdceff67}; !- Material Name

OS:StandardsInformation:Material,
  {0b19597a-8df7-4abe-8108-dd9e9fc04f67}, !- Handle
  {85e535e5-0fa3-4c6d-a49b-bf557add04b8}; !- Material Name

OS:StandardsInformation:Material,
  {fe2a5044-158b-4562-9e0d-c7742d8c5924}, !- Handle
  {ac2e7f3f-00f0-4207-ade4-9a9befc30538}; !- Material Name

OS:StandardsInformation:Material,
  {db4eca51-1e01-4e65-ad39-9a0712d26979}, !- Handle
  {c9a03803-99b1-419b-8676-759f79d86060}; !- Material Name

OS:StandardsInformation:Material,
  {1ad50d5f-3ab7-45df-b4ee-51ebf3389d0e}, !- Handle
  {85ecbdbf-9fc9-41b0-9eda-cf1b6ead0c6d}; !- Material Name

OS:StandardsInformation:Material,
  {e03aaee7-f5a6-4177-8a9a-b5266d4f7de9}, !- Handle
  {52e1cd09-b2cc-4b38-8031-144800c04faa}; !- Material Name

OS:StandardsInformation:Material,
  {b50f952f-3c1e-4a63-99e3-f77da6b5104a}, !- Handle
  {aeea61a0-e99d-482d-923e-69034c6976d4}; !- Material Name

OS:StandardsInformation:Material,
  {6f6ce039-5d3f-4e36-94e3-1d79b46fdc49}, !- Handle
  {8fd111cd-3056-44bf-8ff9-eedaab1f7003}; !- Material Name

OS:StandardsInformation:Material,
  {7854051a-5f4f-40ae-b5d9-1a19e27fb53c}, !- Handle
  {ca5aa452-86d6-4c56-9fa4-bca2a6dce9e8}; !- Material Name

OS:StandardsInformation:Material,
  {13bc90cb-fb4d-443f-9511-46c4c1275d15}, !- Handle
  {c5e1f213-59ab-4a4f-8899-a70bc1eeb917}; !- Material Name

OS:StandardsInformation:Material,
  {8491839a-3a23-4f14-a885-d91cc9b7a273}, !- Handle
  {5ad0a5d4-12e5-465d-8fe1-f0c442a0e0c8}; !- Material Name

OS:StandardsInformation:Material,
  {c90e9a1d-1f03-4293-aab2-224b9d0d189f}, !- Handle
  {c160c0a8-5f09-4cb4-a073-78244d1fa024}; !- Material Name

OS:StandardsInformation:Construction,
  {20ba7e98-d278-451c-990e-d07ebaac97be}, !- Handle
  {3bd3fa4c-7174-4304-b00c-99eb23500d11}; !- Construction Name

OS:StandardsInformation:Construction,
  {e07edce4-9f5d-46db-95ad-27a4f687a2ac}, !- Handle
  {4cf72f1c-1549-45c9-88a2-cfac30f2a4ab}; !- Construction Name

OS:StandardsInformation:Construction,
  {c7267cc8-a201-4743-b091-91cdd47893fd}, !- Handle
  {d00758d8-133b-48aa-bb5a-f7c4eec0109f}; !- Construction Name

OS:People:Definition,
  {bc1d5fc6-7d48-4eb1-8e57-a67b894a9fad}, !- Handle
  Fine,                                   !- Name
  People,                                 !- Number of People Calculation Method
  77,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {94ec5aac-ea35-4d5c-bb0d-dba4abb011b0}, !- Handle
  Thermal Zone 1 PSZ-AC Fan Schedule,     !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  {4f53ce1f-4261-404d-8637-c5c771b67b0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f53ce1f-4261-404d-8637-c5c771b67b0b}, !- Handle
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Name
  {f40cfd9a-6af4-4b80-94df-6a1754f7556e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.152078762368493,                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.687441237435958;                      !- Value Until Time 2

OS:People,
  {3b08f8a2-ab3b-4102-9ab9-34eb5c46c2d3}, !- Handle
  People 1,                               !- Name
  {bc1d5fc6-7d48-4eb1-8e57-a67b894a9fad}, !- People Definition Name
  {d28925b1-acb5-44db-9f5f-80e8ffbf728f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {9428d0be-bc9f-4964-8ad9-e4119921fdc0}, !- Handle
  People 2,                               !- Name
  {bc1d5fc6-7d48-4eb1-8e57-a67b894a9fad}, !- People Definition Name
  {c86d89d2-e243-4f46-8973-bd45d11290ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:RadianceParameters,
  {a86d9acf-2ad0-471f-8da1-c46fed128182}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {523f56bf-94b8-494e-9ba5-1160aed198af}; !- Handle

OS:ConvergenceLimits,
  {5906fdb7-533b-4d66-b835-93004bd7e851}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {b4af1a8d-c7fe-48b9-8b44-cac6ecf8350c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {ba296b03-470d-4444-9f21-5d2f9b58b4b5}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {b8f694d8-010b-4456-b9d3-c05d5b4d5fb0}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {47b471e5-1b25-477b-983e-486f5f4b211a}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {66bc6ab3-7ac5-4e4a-8f6c-51bf684af8ed}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {44e9b93a-1472-4773-8999-7f8523ff5b00}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {cfd9acb4-0fa1-47c8-8f1c-41c10b316477}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {7e4fef35-3d78-4479-a2ce-1edc01791d14}; !- Handle

OS:Output:Variable,
  {ff1f2ad9-00a3-42c5-b6c9-41a30f475930}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8ce6b781-7a5e-46ba-991e-caac0bbebc5b}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Gas Equipment Total Heating Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1520911a-e2e7-4905-b281-6d85a2c5feaa}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Energy,        !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5b0b50ba-e983-4556-8390-0e570d1cd6da}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {447174e0-8179-4947-b900-92a7615ca0b5}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {93030c86-7c3b-4d28-b390-232edd3a8ee4}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Heating Coil NaturalGas Rate,           !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1abbb65d-3c84-4031-88d6-6018dfd82f88}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3d1ebde7-95d2-4629-bb2d-93947444e181}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WeatherFile,
  {9aa5d1e1-3855-46c3-adce-ad085cba1e7a}, !- Handle
  Kingsville,                             !- City
  TX,                                     !- State Province Region
  US,                                     !- Country
  AMY,                                    !- Data Source
  KNQI0,                                  !- WMO Number
  27.5045,                                !- Latitude {deg}
  -97.8083,                               !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  15,                                     !- Elevation {m}
  KNQI0_2023.epw,                         !- Url
  F14141AF,                               !- Checksum
  2023,                                   !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

