Program Version,EnergyPlus, Version 24.1.0-9d7789a3ac, YMD=2025.02.20 13:01
! <Version>, Version ID
 Version, 24.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 1, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  21.66,  20.61,  20.53,  21.02,  23.03,  25.02,  26.76,  27.86,  27.95,  27.07,  25.39,  23.45
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Kingsville TX US AMY WMO#=KNQI0,27.50,-97.81,-6.00,15.00,101145,1.2022
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,-20.517,Urban,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,3,171,149
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,0.00,0.00,0.00,-210.47,-61.57,5.00,1,1,1,-448.47,27.53,-223.85,100.95,0.00,10.00,10.00,800283.60,TARP,DOE-2,80028.36,10622.00,8075.80,440.20,6,118,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,0.00,0.00,0.00,150.06,73.35,5.00,1,1,1,-36.19,336.31,-69.56,216.26,0.00,10.00,10.00,599394.60,TARP,DOE-2,59939.46,6594.00,5742.30,329.70,6,30,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,0.00,0.00,0.00,356.40,150.51,5.00,1,1,1,272.59,440.21,45.90,255.13,0.00,10.00,10.00,201727.10,TARP,DOE-2,20172.71,4038.00,3927.10,110.90,7,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE 1,80028.36,77.0,1039.329,9.622E-004,3.000,0.000,0.000,0.000,0.000,0.000,3.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 2,59939.46,77.0,778.435,1.285E-003,3.000,0.000,0.000,0.000,0.000,0.000,3.000,No
 Zone Internal Gains Nominal, THERMAL ZONE 3,20172.71,21.0,960.605,1.041E-003,5.000,3.000,0.000,0.000,0.000,0.000,8.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, BULK PEOPLE 2,WAREHOUSE BLDG_OCC_SCH,THERMAL ZONE 1,80028.36,77.0,77.0,9.622E-004,1039.329,0.300,0.700,AutoCalculate,WAREHOUSE OFFICE ACTIVITY SCHEDULE,No,3.8200E-008,0,77
 People Internal Gains Nominal, FINE PEOPLE 1,WAREHOUSE BLDG_OCC_SCH,THERMAL ZONE 2,59939.46,77.0,77.0,1.285E-003,778.435,0.300,0.700,AutoCalculate,WAREHOUSE OFFICE ACTIVITY SCHEDULE,No,3.8200E-008,0,77
 People Internal Gains Nominal, OFFICE SPACE TYPE 3 PEOPLE,WAREHOUSE BLDG_OCC_SCH,THERMAL ZONE 3,20172.71,21.0,21.0,1.041E-003,960.605,0.300,0.700,AutoCalculate,WAREHOUSE OFFICE ACTIVITY SCHEDULE,No,3.8200E-008,0,21
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BULK SPACE TYPE 1 LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,THERMAL ZONE 1,80028.36,77.0,240085.080,3.000,3117.988,0.000,0.420,0.180,0.400,1.000,General,0.000,240085.080
 Lights Internal Gains Nominal, FINE SPACE TYPE 2 LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,THERMAL ZONE 2,59939.46,77.0,179818.380,3.000,2335.304,0.000,0.420,0.180,0.400,1.000,General,0.000,179818.380
 Lights Internal Gains Nominal, OFFICE SPACE TYPE 3 LIGHTS,WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2010,THERMAL ZONE 3,20172.71,21.0,100863.550,5.000,4803.026,0.000,0.370,0.180,0.450,1.000,General,0.000,100863.550
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, OFFICE SPACE TYPE 3 ELEC EQUIP,WAREHOUSE OFFICE_PLUG_SCH,THERMAL ZONE 3,20172.71,21.0,60518.130,3.000,2881.816,0.000,0.000,0.000,1.000,General,0.000,60518.130
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BULK INFILTRATION,ALWAYS ON DISCRETE,THERMAL ZONE 1,80028.36,77.0,6.191,7.735E-005,6.674E-005,2.785E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, FINE INFILTRATION,ALWAYS ON DISCRETE,THERMAL ZONE 2,59939.46,77.0,3.785,6.315E-005,5.645E-005,2.273E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE INFILTRATION,ALWAYS ON DISCRETE,THERMAL ZONE 3,20172.71,21.0,2.300,1.140E-004,9.500E-005,4.104E-002,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 2329832.11228, 2679306.92912, 170.74425, 196.35588, ABERDEEN.PROVING.GROUND-PHILL ANN CLG .4% CONDNS DP=>MDB, 6/21 14:00:00, 33.90000, 2.08965E-002, 80028.36000, 77.00000, 24.39264, 0.00000
 Zone Sizing Information, THERMAL ZONE 1, Heating, 4127396.93861, 5159246.17326, 109.41006, 136.76257, ABERDEEN.PROVING.GROUND-PHILL ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -10.20000, 1.57444E-003, 80028.36000, 77.00000, 24.39264, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 1667240.38146, 1917326.43868, 122.18350, 140.51103, ABERDEEN.PROVING.GROUND-PHILL ANN CLG .4% CONDNS DP=>MDB, 6/21 14:00:00, 33.90000, 2.08965E-002, 59939.46000, 77.00000, 18.26955, 0.00000
 Zone Sizing Information, THERMAL ZONE 2, Heating, 2868082.79393, 3585103.49241, 75.97747, 94.97184, ABERDEEN.PROVING.GROUND-PHILL ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -10.20000, 1.57444E-003, 59939.46000, 77.00000, 18.26955, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 762075.16699, 876386.44204, 52.99939, 60.94930, ABERDEEN.PROVING.GROUND-PHILL ANN CLG .4% CONDNS DP=>MDB, 6/21 09:00:00, 29.11500, 2.08868E-002, 20172.71000, 21.00000, 6.19820, 0.00000
 Zone Sizing Information, THERMAL ZONE 3, Heating, 1013960.58367, 1267450.72959, 26.87210, 33.59013, ABERDEEN.PROVING.GROUND-PHILL ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -10.20000, 1.57444E-003, 20172.71000, 21.00000, 6.19820, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, THERMAL ZONE 1 PSZ-AC, Cooling, Sensible, 2932580.20, 196.35588, 196.35588, ABERDEEN.PROVING.GROUND-PHILL ANN CLG .4% CONDNS DP=>MDB, 6/21 14:00:00
 System Sizing Information, THERMAL ZONE 1 PSZ-AC, Heating, Sensible, 5927677.38, 141.52442, 141.52442, ABERDEEN.PROVING.GROUND-PHILL ANN HTG 99.6% CONDNS DB, 1/21 08:00:00
 System Sizing Information, THERMAL ZONE 2 PSZ-AC, Cooling, Sensible, 2108401.12, 140.51103, 140.51103, ABERDEEN.PROVING.GROUND-PHILL ANN CLG .4% CONDNS DP=>MDB, 6/21 14:00:00
 System Sizing Information, THERMAL ZONE 2 PSZ-AC, Heating, Sensible, 4162045.34, 98.06351, 98.06351, ABERDEEN.PROVING.GROUND-PHILL ANN HTG 99.6% CONDNS DB, 1/21 08:00:00
 System Sizing Information, THERMAL ZONE 3 PSZ-AC, Cooling, Sensible, 914502.76, 62.99734, 62.99734, ABERDEEN.PROVING.GROUND-PHILL ANN CLG .4% CONDNS DP=>MDB, 6/21 13:00:00
 System Sizing Information, THERMAL ZONE 3 PSZ-AC, Heating, Sensible, 1463190.39, 34.83196, 34.83196, ABERDEEN.PROVING.GROUND-PHILL ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, THERMAL ZONE 1 PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, THERMAL ZONE 2 PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, THERMAL ZONE 3 PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 60.94930
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 60.94930
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 60.94930
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 60.94930
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 60.94930
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 62.99734
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 62.99734
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Calculated Heating Air Flow Ratio [], 0.96749
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 1 PSZ-AC, Design Supply Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 2 PSZ-AC, Design Supply Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC, THERMAL ZONE 3 PSZ-AC, Design Supply Air Flow Rate [m3/s], 62.99734
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,THERMAL ZONE 1 PSZ-AC OCC SCH,No,ZoneSum,1.00,1,THERMAL ZONE 1,SPACE TYPE 1 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,THERMAL ZONE 2 PSZ-AC OCC SCH,No,ZoneSum,1.00,1,THERMAL ZONE 2,SPACE TYPE 2 VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,THERMAL ZONE 3 PSZ-AC OCC SCH,No,ZoneSum,1.00,1,THERMAL ZONE 3,SPACE TYPE 3 VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, THERMAL ZONE 1 PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, Controller:OutdoorAir, THERMAL ZONE 1 PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 24.39264
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 4381860.51375
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 8000000.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 8130563.87386
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 1 PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 1 PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 196.35588
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 1 PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 4381860.51375
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 1 PSZ-AC 1SPD DX AC CLG COIL, User-Specified Gross Rated Total Cooling Capacity [W], 8000000.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 1 PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.60208
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 1 PSZ-AC 1SPD DX AC CLG COIL, 7847347.2, 2.78, 9.50, 11.03, 10.09, 11.23
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 1 PSZ-AC 1SPD DX AC CLG COIL, 7815714.2, 2.74, 9.36, 10.84, 10.20,  
 Component Sizing Information, Coil:Heating:Fuel, THERMAL ZONE 1 PSZ-AC GAS HTG COIL 22948KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 8130563.87386
 Component Sizing Information, Fan:OnOff, THERMAL ZONE 1 PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 196.35588
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE 1 PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Controller:OutdoorAir, THERMAL ZONE 2 PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, Controller:OutdoorAir, THERMAL ZONE 2 PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 18.26955
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 3127787.97951
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 5600000.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 5844299.82783
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 2 PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 2 PSZ-AC 1SPD DX AC CLG COIL 8807KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 140.51103
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 2 PSZ-AC 1SPD DX AC CLG COIL 8807KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 3127787.97951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 2 PSZ-AC 1SPD DX AC CLG COIL 8807KBTU/HR 9.5EER, User-Specified Gross Rated Total Cooling Capacity [W], 5600000.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 2 PSZ-AC 1SPD DX AC CLG COIL 8807KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.60508
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 2 PSZ-AC 1SPD DX AC CLG COIL 8807KBTU/HR 9.5EER, 5505444.8, 3.07, 10.48, 10.41, 10.29, 10.66
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 2 PSZ-AC 1SPD DX AC CLG COIL 8807KBTU/HR 9.5EER, 5482808.5, 3.02, 10.31, 10.23, 10.40,  
 Component Sizing Information, Coil:Heating:Fuel, THERMAL ZONE 2 PSZ-AC GAS HTG COIL 16711KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 5844299.82783
 Component Sizing Information, Fan:OnOff, THERMAL ZONE 2 PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 140.51103
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE 2 PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
 Component Sizing Information, Controller:OutdoorAir, THERMAL ZONE 3 PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 62.99734
 Component Sizing Information, Controller:OutdoorAir, THERMAL ZONE 3 PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.19820
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 62.99734
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 60.94930
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 62.99734
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 1315696.32595
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, User-Specified Nominal Cooling Capacity [W], 2000000.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 2386657.88311
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, THERMAL ZONE 3 PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 3 PSZ-AC 1SPD DX AC CLG COIL 6119KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 62.99734
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 3 PSZ-AC 1SPD DX AC CLG COIL 6119KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1315696.32595
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 3 PSZ-AC 1SPD DX AC CLG COIL 6119KBTU/HR 9.5EER, User-Specified Gross Rated Total Cooling Capacity [W], 2000000.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 3 PSZ-AC 1SPD DX AC CLG COIL 6119KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.64008
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 3 PSZ-AC 1SPD DX AC CLG COIL 6119KBTU/HR 9.5EER, 1956320.6, 3.01, 10.27, 10.19, 10.07, 10.33
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE 3 PSZ-AC 1SPD DX AC CLG COIL 6119KBTU/HR 9.5EER, 1946171.7, 2.95, 10.06, 9.97, 10.13,  
 Component Sizing Information, Coil:Heating:Fuel, THERMAL ZONE 3 PSZ-AC GAS HTG COIL 11891KBTU/HR 0.8 THERMAL EFF, Design Size Nominal Capacity [W], 2386657.88311
 Component Sizing Information, Fan:OnOff, THERMAL ZONE 3 PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 62.99734
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE 3 PSZ-AC NO HEAT, User-Specified Nominal Capacity [W], 0.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2023,12/31/2023,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  4
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,0.2748285544,0.2316677937,Pass,Pass,11.5978177699,53.7808724300,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,0.2599701461,0.2182520576,Pass,Pass,0.8276585083,2.2286744725,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,0.3315283537,0.2564826850,Pass,Pass,0.4477128728,0.6123008221,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
