
Version,
  24.1;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  -20.5173222514913,                      !- North Axis {deg}
  Urban,                                  !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bulk,                                   !- Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 1 - 90.1-2010;               !- Space Type

SpaceList,
  Space Type 1 - 90.1-2010,               !- Name
  Bulk;                                   !- Space Name 1

Lights,
  Space Type 1 Lights,                    !- Name
  Space Type 1 - 90.1-2010,               !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.75,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.85,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.75,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.1;                                    !- Value Until Time 7

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Dec31, !- Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  People 2,                               !- Name
  Space Type 1 - 90.1-2010,               !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_OCC_SCH,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  77,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Warehouse Office Activity Schedule;     !- Activity Level Schedule Name

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.21,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.53,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Week:Daily,
  Warehouse BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  Warehouse BLDG_OCC_SCH Default,         !- Sunday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default,         !- Holiday Schedule:Day Name
  Warehouse BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default,         !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse BLDG_OCC_SCH,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.21,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.53,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.21,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.53,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Warehouse Office Activity Schedule Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Office Activity Schedule Week Rule - Jan1-Dec31, !- Name
  Warehouse Office Activity Schedule Default, !- Sunday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Monday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Tuesday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Wednesday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Friday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Office Activity Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office Activity Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Office Activity Schedule,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Warehouse Office Activity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 1062.2m Area 80028.36m2, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Bulk,                                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 107, 0,                            !- X,Y,Z Vertex 1 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 2 {m}
  -438.8, -74.8, 0,                       !- X,Y,Z Vertex 3 {m}
  -438.8, 107, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-10.31, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Bulk,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -438.8, 107, 10,                        !- X,Y,Z Vertex 1 {m}
  -438.8, -74.8, 10,                      !- X,Y,Z Vertex 2 {m}
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 3 {m}
  1.4, 107, 10;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Bulk,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 126,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 1 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 2 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  1.4, 107, 10;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Bulk,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 1 {m}
  -438.8, -74.8, 10,                      !- X,Y,Z Vertex 2 {m}
  -438.8, -74.8, 0,                       !- X,Y,Z Vertex 3 {m}
  1.4, -74.8, 0;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 4,                                 !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Face 3,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -438.7746, -74.8, 8.00011541540914,     !- X,Y,Z Vertex 1 {m}
  -438.7746, -74.8, 7,                    !- X,Y,Z Vertex 2 {m}
  1.37459999999999, -74.8, 7,             !- X,Y,Z Vertex 3 {m}
  1.37459999999999, -74.8, 8.00011541540914; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Bulk,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -438.8, -74.8, 10,                      !- X,Y,Z Vertex 1 {m}
  -438.8, 107, 10,                        !- X,Y,Z Vertex 2 {m}
  -438.8, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -438.8, -74.8, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Bulk,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -438.8, 107, 10,                        !- X,Y,Z Vertex 1 {m}
  1.4, 107, 10,                           !- X,Y,Z Vertex 2 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  -438.8, 107, 0;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 10,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -417.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -417.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -420.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -420.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 100,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -80.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -80.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -83.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -83.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 101,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -77.2, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -77.2, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -80.2, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -80.2, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 102,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.5, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -73.5, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -76.5, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -76.5, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 103,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.8999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -69.8999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -72.8999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -72.8999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 104,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.2, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -66.2, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -69.2, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -69.2, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 105,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -62.6, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -62.6, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -65.6, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -65.6, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 106,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.1, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -59.1, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -62.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -62.1, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 107,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -55.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -58.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -58.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 108,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52, 107, 6,                            !- X,Y,Z Vertex 1 {m}
  -52, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  -55, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  -55, 107, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 109,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.6, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -48.6, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -51.6, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -51.6, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 11,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -413.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -413.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -416.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -416.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 110,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.0999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -45.0999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -48.0999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -48.0999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 111,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -41.5, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -41.5, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -44.5, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -44.5, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 112,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -37.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -37.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -40.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -40.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 113,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -34.3, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -34.3, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -37.3, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -37.3, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 114,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.6999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -30.6999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -33.6999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -33.6999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 115,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27, 107, 6,                            !- X,Y,Z Vertex 1 {m}
  -27, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  -30, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  -30, 107, 6;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 116,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.4, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -23.4, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -26.4, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -26.4, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 117,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.8, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -19.8, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -22.8, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -22.8, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 118,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.2, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -16.2, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -19.2, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -19.2, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 119,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -12.5999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -15.5999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -15.5999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 12,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -408.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -408.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -411.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -411.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 120,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.09999999999994, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -9.09999999999994, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -12.0999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -12.0999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 121,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.29999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -5.29999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -8.29999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -8.29999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 122,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.69999999999998, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -1.69999999999998, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -4.69999999999998, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -4.69999999999998, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 123,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.10000000000007, 107, 6,               !- X,Y,Z Vertex 1 {m}
  2.10000000000007, 107, 0,               !- X,Y,Z Vertex 2 {m}
  -0.899999999999931, 107, 0,             !- X,Y,Z Vertex 3 {m}
  -0.899999999999931, 107, 6;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 13,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -404.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -404.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -407.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -407.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 14,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -399.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -399.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -402.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -402.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 15,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -394.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -394.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -397.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -397.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 16,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -390.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -390.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -393.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -393.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 17,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -385.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -385.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -388.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -388.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 18,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -435.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -435.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -438.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -438.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 19,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -381.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -381.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -384.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -384.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 20,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -377.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -377.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -380.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -380.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 21,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -373.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -373.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -376.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -376.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 22,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -369.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -369.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -372.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -372.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 23,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -366, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -366, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -369, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -369, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 24,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -362.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -362.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -365.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -365.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 25,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -358.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -358.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -361.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -361.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 26,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -354.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -354.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -357.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -357.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 27,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -350.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -350.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -353.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -353.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 28,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -346.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -346.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -349.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -349.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 29,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -343, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -343, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -346, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -346, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 30,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -339.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -339.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -342.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -342.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 31,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -335.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -335.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -338.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -338.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 32,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -331.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -331.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -334.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -334.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 33,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -327.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -327.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -330.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -330.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 34,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -323.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -323.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -326.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -326.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 35,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -320.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -320.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -323.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -323.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 36,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -316.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -316.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -319.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -319.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 37,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -312.8, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -312.8, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -315.8, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -315.8, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 38,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -308.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -308.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -311.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -311.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 39,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -305.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -305.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -308.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -308.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 40,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -301.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -301.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -304.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -304.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 41,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -298.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -298.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -301.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -301.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 42,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -294.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -294.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -297.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -297.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 43,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -290.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -290.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -293.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -293.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 44,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -287, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -287, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -290, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -290, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 45,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -283, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -283, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -286, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -286, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 46,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -279.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -279.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -282.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -282.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 47,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -275.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -275.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -278.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -278.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 48,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -271.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -271.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -274.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -274.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 49,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -267.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -267.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -270.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -270.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 50,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -263.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -263.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -266.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -266.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 51,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -259.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -259.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -262.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -262.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 52,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -255.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -255.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -258.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -258.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 53,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -251.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -251.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -254.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -254.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 54,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -248.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -248.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -251.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -251.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 55,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -244.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -244.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -247.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -247.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 56,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -241.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -241.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -244.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -244.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 57,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -237.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -237.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -240.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -240.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 58,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -233.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -233.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -236.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -236.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 59,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -229.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -229.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -232.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -232.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 60,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -225.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -225.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -228.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -228.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 61,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -221.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -221.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -224.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -224.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 62,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -217.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -217.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -220.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -220.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 63,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -214.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -214.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -217.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -217.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 64,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -210.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -210.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -213.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -213.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 65,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -206.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -206.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -209.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -209.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 66,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -203.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -203.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -206.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -206.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 67,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -199.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -199.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -202.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -202.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 68,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -195.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -195.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -198.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -198.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 69,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -191.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -191.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -194.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -194.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 7,                                 !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -431.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -431.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -434.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -434.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 70,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -187.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -187.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -190.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -190.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 71,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -184.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -184.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -187.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -187.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 72,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -180.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -180.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -183.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -183.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 73,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -176.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -176.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -179.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -179.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 74,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -172.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -172.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -175.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -175.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 75,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -168.9, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -168.9, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -171.9, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -171.9, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 76,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -165.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -165.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -168.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -168.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 77,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -161.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -161.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -164.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -164.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 78,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -157.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -157.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -160.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -160.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 79,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -153.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -153.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -156.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -156.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 8,                                 !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -426.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -426.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -429.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -429.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 80,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -150.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -150.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -153.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -153.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 81,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -146.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -146.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -149.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -149.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 82,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -143.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -143.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -146.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -146.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 83,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -139.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -139.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -142.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -142.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 84,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -136.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -136.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -139.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -139.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 85,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -132.5, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -132.5, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -135.5, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -135.5, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 86,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -129.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -129.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -132.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -132.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 87,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -125.6, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -125.6, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -128.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -128.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 88,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -122.2, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -122.2, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -125.2, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -125.2, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 89,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -118.8, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -118.8, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -121.8, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -121.8, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 9,                                 !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -421.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -421.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -424.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -424.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 90,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -115.4, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -115.4, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -118.4, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -118.4, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 91,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -112.1, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -112.1, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -115.1, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -115.1, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 92,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -108.7, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -108.7, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -111.7, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -111.7, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 93,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -105.3, 107, 6,                         !- X,Y,Z Vertex 1 {m}
  -105.3, 107, 0,                         !- X,Y,Z Vertex 2 {m}
  -108.3, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -108.3, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 94,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -102, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  -102, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  -105, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  -105, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 95,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -98.5999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -98.5999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -101.6, 107, 0,                         !- X,Y,Z Vertex 3 {m}
  -101.6, 107, 6;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 96,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -94.8999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -94.8999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -97.8999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -97.8999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 97,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -91.3, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -91.3, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -94.3, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -94.3, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 98,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -87.7, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  -87.7, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  -90.7, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  -90.7, 107, 6;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 99,                                !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 6,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -84.0999999999999, 107, 6,              !- X,Y,Z Vertex 1 {m}
  -84.0999999999999, 107, 0,              !- X,Y,Z Vertex 2 {m}
  -87.0999999999999, 107, 0,              !- X,Y,Z Vertex 3 {m}
  -87.0999999999999, 107, 6;              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Bulk Mass,                              !- Name
  InteriorFurnishings,                    !- Construction Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Bulk,                                   !- Space or SpaceList Name
  160056.72;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Bulk Infiltration,                      !- Name
  Bulk,                                   !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  6.67400388e-05,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Type 1 - 90.1-2010 Thermostat,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Type 1 - 90.1-2010 Thermostat,    !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp;                      !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Warehouse HtgSetp Sun Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.5744679299151;                       !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp Sat Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Jan1-Dec31, !- Name
  Warehouse HtgSetp Sun Day,              !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Sat Day,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse HtgSetp Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse HtgSetp Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse ClgSetp Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  80;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse ClgSetp Week Rule - Jan1-Dec31, !- Name
  Warehouse ClgSetp Default,              !- Sunday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Monday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Friday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Saturday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse ClgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse ClgSetp Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  23.9,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse ClgSetp Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  23.9,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

ZoneHVAC:EquipmentConnections,
  Thermal Zone 1,                         !- Zone Name
  Thermal Zone 1 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 1 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 1 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 1 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 1 Inlet Node List,         !- Name
  Thermal Zone 1 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Thermal Zone 1 Return Node List,        !- Name
  Thermal Zone 1 Return Air Node;         !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Thermal Zone 1 PSZ-AC Diffuser,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Thermal Zone 1 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Thermal Zone 1 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Thermal Zone 1 PSZ-AC Diffuser,     !- Name
  Thermal Zone 1 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Thermal Zone 1 PSZ-AC Diffuser;         !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 1 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Thermal Zone 1 PSZ-AC Diffuser,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 1 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.152078762368493,                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.951426678790723;                      !- Value Until Time 2

Schedule:Week:Daily,
  Thermal Zone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- SummerDesignDay Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- WinterDesignDay Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Zone 1 PSZ-AC Occ Sch,          !- Name
  Any Number,                             !- Schedule Type Limits Name
  Thermal Zone 1 PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Thermal Zone 1 PSZ-AC Occ Sch,          !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 1,                         !- Zone or ZoneList Name 1
  Space Type 1 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Type 1 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 1 DSOA Space List,         !- Name
  Bulk,                                   !- Space Name 1
  Space Type 1 Ventilation;               !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Fine,                                   !- Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 2 - 90.1-2010;               !- Space Type

SpaceList,
  Space Type 2 - 90.1-2010,               !- Name
  Fine;                                   !- Space Name 1

Lights,
  Space Type 2 Lights,                    !- Name
  Space Type 2 - 90.1-2010,               !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 1,                               !- Name
  Space Type 2 - 90.1-2010,               !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_OCC_SCH,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  77,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Warehouse Office Activity Schedule;     !- Activity Level Schedule Name

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 659.4m Area 59939.46m2, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Fine,                                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 1 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-10.31, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Fine,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 1 {m}
  331.1, 107, 10,                         !- X,Y,Z Vertex 2 {m}
  1.4, 107, 10,                           !- X,Y,Z Vertex 3 {m}
  1.4, -74.8, 10;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Fine,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 107, 10,                           !- X,Y,Z Vertex 1 {m}
  1.4, 107, 0,                            !- X,Y,Z Vertex 2 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 3 {m}
  1.4, -74.8, 10;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Fine,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4, 107, 10,                           !- X,Y,Z Vertex 1 {m}
  331.1, 107, 10,                         !- X,Y,Z Vertex 2 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  1.4, 107, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 128,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.60000000000004, 107, 6,               !- X,Y,Z Vertex 1 {m}
  5.60000000000004, 107, 0,               !- X,Y,Z Vertex 2 {m}
  2.60000000000004, 107, 0,               !- X,Y,Z Vertex 3 {m}
  2.60000000000004, 107, 6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 129,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.00000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  9.00000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  6.00000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  6.00000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 130,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  12.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  9.50000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  9.50000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 131,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  15.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  12.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  12.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 132,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.3, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  19.3, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  16.3, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  16.3, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 133,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  22.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  19.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  19.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 134,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  25.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  22.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  22.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 135,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  29.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  26.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  26.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 136,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33, 107, 6,                             !- X,Y,Z Vertex 1 {m}
  33, 107, 0,                             !- X,Y,Z Vertex 2 {m}
  30, 107, 0,                             !- X,Y,Z Vertex 3 {m}
  30, 107, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 137,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.8, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  36.8, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  33.8, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  33.8, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 138,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  40.4, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  37.4, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  37.4, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 139,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.2, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  44.2, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  41.2, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  41.2, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 140,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  47.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  44.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  44.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 141,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  50.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  47.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  47.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 142,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.4, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  54.4, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  51.4, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  51.4, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 143,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.1, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  58.1, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  55.1, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  55.1, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 144,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.9000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  61.9000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  58.9000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  58.9000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 145,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  65.7, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  65.7, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  62.7, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  62.7, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 146,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.4000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  69.4000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  66.4000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  66.4000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 147,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.7, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  72.7, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  69.7, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  69.7, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 148,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.6000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  76.6000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  73.6000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  73.6000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 149,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  80.1000000000001, 107, 6,               !- X,Y,Z Vertex 1 {m}
  80.1000000000001, 107, 0,               !- X,Y,Z Vertex 2 {m}
  77.1000000000001, 107, 0,               !- X,Y,Z Vertex 3 {m}
  77.1000000000001, 107, 6;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 150,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.5, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  83.5, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  80.5, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  80.5, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 151,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  87, 107, 6,                             !- X,Y,Z Vertex 1 {m}
  87, 107, 0,                             !- X,Y,Z Vertex 2 {m}
  84, 107, 0,                             !- X,Y,Z Vertex 3 {m}
  84, 107, 6;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 152,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.2, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  90.2, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  87.2, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  87.2, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 153,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.4, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  93.4, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  90.4, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  90.4, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 154,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  96.8, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  96.8, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  93.8, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  93.8, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 155,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  99.9, 107, 6,                           !- X,Y,Z Vertex 1 {m}
  99.9, 107, 0,                           !- X,Y,Z Vertex 2 {m}
  96.9, 107, 0,                           !- X,Y,Z Vertex 3 {m}
  96.9, 107, 6;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 156,                               !- Name
  Door,                                   !- Surface Type
  Typical Overhead Door R-0.86,           !- Construction Name
  Face 127,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.6, 107, 6,                          !- X,Y,Z Vertex 1 {m}
  103.6, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  100.6, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  100.6, 107, 6;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Fine,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 166,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 1 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 2 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 3 {m}
  331.1, 107, 10;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Fine,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 1 {m}
  1.4, -74.8, 10,                         !- X,Y,Z Vertex 2 {m}
  1.4, -74.8, 0,                          !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 0;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 159,                               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Face 158,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4254, -74.8, 8.00015410321032,        !- X,Y,Z Vertex 1 {m}
  1.4254, -74.8, 7,                       !- X,Y,Z Vertex 2 {m}
  331.0746, -74.8, 7,                     !- X,Y,Z Vertex 3 {m}
  331.0746, -74.8, 8.00015410321032;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Fine Mass,                              !- Name
  InteriorFurnishings,                    !- Construction Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Fine,                                   !- Space or SpaceList Name
  119878.92;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Fine Infiltration,                      !- Name
  Fine,                                   !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  5.64492953e-05,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Type 2 - 90.1-2010 Thermostat,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Type 2 - 90.1-2010 Thermostat,    !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2,                         !- Zone Name
  Thermal Zone 2 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 2 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 2 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 2 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 2 Inlet Node List,         !- Name
  Thermal Zone 2 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Thermal Zone 2 Return Node List,        !- Name
  Thermal Zone 2 Return Air Node;         !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Thermal Zone 2 PSZ-AC Diffuser,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Thermal Zone 2 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Thermal Zone 2 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Thermal Zone 2 PSZ-AC Diffuser,     !- Name
  Thermal Zone 2 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Thermal Zone 2 PSZ-AC Diffuser;         !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 2 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Thermal Zone 2 PSZ-AC Diffuser,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 2 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.202763967108608,                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.939811319371113;                      !- Value Until Time 2

Schedule:Week:Daily,
  Thermal Zone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Sunday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- SummerDesignDay Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- WinterDesignDay Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
  Thermal Zone 2 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Zone 2 PSZ-AC Occ Sch,          !- Name
  Any Number,                             !- Schedule Type Limits Name
  Thermal Zone 2 PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Thermal Zone 2 PSZ-AC Occ Sch,          !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 2,                         !- Zone or ZoneList Name 1
  Space Type 2 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Type 2 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 2 DSOA Space List,         !- Name
  Fine,                                   !- Space Name 1
  Space Type 2 Ventilation;               !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Thermal Zone 3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office,                                 !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Space Type 3 - 90.1-2010;               !- Space Type

SpaceList,
  Space Type 3 - 90.1-2010,               !- Name
  Office;                                 !- Space Name 1

Lights,
  Space Type 3 Lights,                    !- Name
  Space Type 3 - 90.1-2010,               !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.283142302126589,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.337501179690449,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.359268,                               !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.935448832892916,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.581672,                               !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.929786449813347,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.521794,                               !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.351090899081414;                      !- Value Until Time 8

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Default, !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Space Type 3 People,                    !- Name
  Space Type 3 - 90.1-2010,               !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_OCC_SCH,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  21,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Warehouse Office Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Space Type 3 Elec Equip,                !- Name
  Space Type 3 - 90.1-2010,               !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Office_Plug_SCH,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25545;                                !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.25545,                                !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.2908065,                              !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.4846775,                              !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.969355,                               !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.9111937,                              !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.969355,                               !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.4846775,                              !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.25545;                                !- Value Until Time 8

Schedule:Week:Daily,
  Warehouse Office_Plug_SCH Week Rule - Jan1-Dec31, !- Name
  Warehouse Office_Plug_SCH Default,      !- Sunday Schedule:Day Name
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse Office_Plug_SCH Default,      !- Holiday Schedule:Day Name
  Warehouse Office_Plug_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH Default,      !- CustomDay1 Schedule:Day Name
  Warehouse Office_Plug_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Office_Plug_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Office_Plug_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Face 160,                               !- Name
  Floor,                                  !- Surface Type
  Foundation F 1.26W/m*K Perim 403.8m Area 20172.71m2, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Office,                                 !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  442, 107, 0,                            !- X,Y,Z Vertex 1 {m}
  442, -74.9, 0,                          !- X,Y,Z Vertex 2 {m}
  331.1, -74.9, 0,                        !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 4 {m}
  331.1, 107, 0;                          !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 161,                               !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-10.31, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Office,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, 107, 10,                         !- X,Y,Z Vertex 1 {m}
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 2 {m}
  331.1, -74.9, 10,                       !- X,Y,Z Vertex 3 {m}
  442, -74.9, 10,                         !- X,Y,Z Vertex 4 {m}
  442, 107, 10;                           !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Office,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  442, 107, 10,                           !- X,Y,Z Vertex 1 {m}
  442, -74.9, 10,                         !- X,Y,Z Vertex 2 {m}
  442, -74.9, 0,                          !- X,Y,Z Vertex 3 {m}
  442, 107, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Office,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  442, -74.9, 10,                         !- X,Y,Z Vertex 1 {m}
  331.1, -74.9, 10,                       !- X,Y,Z Vertex 2 {m}
  331.1, -74.9, 0,                        !- X,Y,Z Vertex 3 {m}
  442, -74.9, 0;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 164,                               !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Face 163,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  331.1254, -74.9, 8.00045828025823,      !- X,Y,Z Vertex 1 {m}
  331.1254, -74.9, 7,                     !- X,Y,Z Vertex 2 {m}
  441.9746, -74.9, 7,                     !- X,Y,Z Vertex 3 {m}
  441.9746, -74.9, 8.00045828025823;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Office,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, -74.9, 10,                       !- X,Y,Z Vertex 1 {m}
  331.1, -74.8, 10,                       !- X,Y,Z Vertex 2 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 3 {m}
  331.1, -74.9, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Office,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 157,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, 107, 10,                         !- X,Y,Z Vertex 1 {m}
  331.1, 107, 0,                          !- X,Y,Z Vertex 2 {m}
  331.1, -74.8, 0,                        !- X,Y,Z Vertex 3 {m}
  331.1, -74.8, 10;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Office,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  331.1, 107, 10,                         !- X,Y,Z Vertex 1 {m}
  442, 107, 10,                           !- X,Y,Z Vertex 2 {m}
  442, 107, 0,                            !- X,Y,Z Vertex 3 {m}
  331.1, 107, 0;                          !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office Mass,                            !- Name
  InteriorFurnishings,                    !- Construction Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office,                                 !- Space or SpaceList Name
  40345.42;                               !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office Infiltration,                    !- Name
  Office,                                 !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  9.49966914e-05,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Space Type 3 - 90.1-2010 Thermostat,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Type 3 - 90.1-2010 Thermostat,    !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone 3 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone 3 Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Thermal Zone 3 PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Thermal Zone 3 Return Node List,        !- Name
  Thermal Zone 3 Return Air Node;         !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Thermal Zone 3 PSZ-AC Diffuser,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Thermal Zone 3 PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Thermal Zone 3 PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Thermal Zone 3 PSZ-AC Diffuser,     !- Name
  Thermal Zone 3 PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Thermal Zone 3 PSZ-AC Diffuser;         !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Thermal Zone 3 PSZ-AC Diffuser,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 3 DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.212928751939935;                      !- Value Until Time 1

Schedule:Day:Interval,
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.22282686065157,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Thermal Zone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Schedule Day 25,                        !- Sunday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Monday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Tuesday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Wednesday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Thursday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Friday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Saturday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- Holiday Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default,  !- CustomDay1 Schedule:Day Name
  Thermal Zone 3 PSZ-AC Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Zone 3 PSZ-AC Occ Sch,          !- Name
  Any Number,                             !- Schedule Type Limits Name
  Thermal Zone 3 PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Thermal Zone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Thermal Zone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Thermal Zone 3 PSZ-AC Occ Sch,          !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 3,                         !- Zone or ZoneList Name 1
  Space Type 3 Ventilation,               !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Type 3 Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Thermal Zone 3 DSOA Space List,         !- Name
  Office,                                 !- Space Name 1
  Space Type 3 Ventilation;               !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2023,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2023,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101892320559048,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-9.53,              !- Name
  Smooth,                                 !- Roughness
  1.67818529282458,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U 1.17 SHGC 0.49,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

Construction,
  ext-slab,                               !- Name
  6 in. Normalweight Concrete Floor;      !- Layer 1

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  Typical Insulation R-8.93,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Building Roof R-10.31, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-9.53;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-13.45,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-0.86,           !- Name
  Typical Insulation R-0.01;              !- Layer 1

Construction,
  Typical Uninsulated Swinging Door R-1.43, !- Name
  Typical Insulation R-0.58;              !- Layer 1

Construction,
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  Simple Glazing U 1.17 SHGC 0.49;        !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 1.26W/m*K Perim 1062.2m Area 80028.36m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80028.36,                               !- Area {m2}
  1062.2;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 1.26W/m*K Perim 403.8m Area 20172.71m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20172.71,                               !- Area {m2}
  403.8;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 1.26W/m*K Perim 659.4m Area 59939.46m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  59939.46,                               !- Area {m2}
  659.4;                                  !- PerimeterExposed {m}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.574455468536118;                      !- Value Until Time 1

Schedule:Day:Interval,
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.152078762368493,                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.687441237435958;                      !- Value Until Time 2

Schedule:Day:Interval,
  ThermalZone1PSZACmaxOASchDefault,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.569175759709023;                      !- Value Until Time 1

Schedule:Day:Interval,
  ThermalZone2PSZACmaxOASchDefault,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.569175759709023;                      !- Value Until Time 1

Schedule:Day:Interval,
  ThermalZone3PSZACmaxOASchDefault,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.571287643239861;                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Equip Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.415642066188499;                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Fine Infil Schedule Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Fine Infil Schedule Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  71.8058919003481;                       !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office Infil Schedule Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Office Infil Schedule Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 15,                        !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Schedule Day 15,                        !- Tuesday Schedule:Day Name
  Schedule Day 15,                        !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Schedule Day 15,                        !- Saturday Schedule:Day Name
  Schedule Day 15,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 15,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 15,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 15;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 16,                        !- Sunday Schedule:Day Name
  Schedule Day 16,                        !- Monday Schedule:Day Name
  Schedule Day 16,                        !- Tuesday Schedule:Day Name
  Schedule Day 16,                        !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Schedule Day 16,                        !- Saturday Schedule:Day Name
  Schedule Day 16,                        !- Holiday Schedule:Day Name
  Schedule Day 16,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 16,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 16;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal Zone 1 PSZ-AC Fan Schedule Week Rule - Jan1-Dec31, !- Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Sunday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Monday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Tuesday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Wednesday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Thursday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Friday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Saturday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- Holiday Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- SummerDesignDay Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- WinterDesignDay Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1, !- CustomDay1 Schedule:Day Name
  Thermal Zone 1 PSZ-AC Occ Sch Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Zone 1 PSZ-AC Fan Schedule,     !- Name
  Any Number,                             !- Schedule Type Limits Name
  Thermal Zone 1 PSZ-AC Fan Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31, !- Name
  ThermalZone1PSZACmaxOASchDefault,       !- Sunday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- Monday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- Tuesday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- Wednesday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- Thursday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- Friday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- Saturday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- Holiday Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- SummerDesignDay Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- WinterDesignDay Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault,       !- CustomDay1 Schedule:Day Name
  ThermalZone1PSZACmaxOASchDefault;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ThermalZone1PSZACmaxOASch,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  ThermalZone1PSZACmaxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31, !- Name
  ThermalZone2PSZACmaxOASchDefault,       !- Sunday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- Monday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- Tuesday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- Wednesday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- Thursday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- Friday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- Saturday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- Holiday Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- SummerDesignDay Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- WinterDesignDay Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault,       !- CustomDay1 Schedule:Day Name
  ThermalZone2PSZACmaxOASchDefault;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ThermalZone2PSZACmaxOASch,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  ThermalZone2PSZACmaxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31, !- Name
  ThermalZone3PSZACmaxOASchDefault,       !- Sunday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- Monday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- Tuesday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- Wednesday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- Thursday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- Friday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- Saturday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- Holiday Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- SummerDesignDay Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- WinterDesignDay Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault,       !- CustomDay1 Schedule:Day Name
  ThermalZone3PSZACmaxOASchDefault;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ThermalZone3PSZACmaxOASch,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  ThermalZone3PSZACmaxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Warehouse Bldg Equip Sun|Hol Day,       !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Monday Schedule:Day Name
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Friday Schedule:Day Name
  Warehouse Bldg Equip Mon|Tue|Wed|Thu|Fri|Sat Day, !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Equip,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Warehouse Fine Infil Schedule Week Rule - Jan1-Dec31, !- Name
  Warehouse Fine Infil Schedule Wknd Day, !- Sunday Schedule:Day Name
  Warehouse Fine Infil Schedule Wkdy Day, !- Monday Schedule:Day Name
  Warehouse Fine Infil Schedule Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse Fine Infil Schedule Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse Fine Infil Schedule Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse Fine Infil Schedule Wkdy Day, !- Friday Schedule:Day Name
  Warehouse Fine Infil Schedule Wknd Day, !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Fine Infil Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Fine Infil Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Warehouse Fine Storage Cooling Setpoint Schedule Week Rule - Jan1-Dec31, !- Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Sunday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Monday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Wednesday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Fine Storage Cooling Setpoint Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Jan1-Dec31, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Sunday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Monday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Wednesday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Warehouse Office Infil Schedule Week Rule - Jan1-Dec31, !- Name
  Warehouse Office Infil Schedule Wknd Day, !- Sunday Schedule:Day Name
  Warehouse Office Infil Schedule Wkdy Day, !- Monday Schedule:Day Name
  Warehouse Office Infil Schedule Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse Office Infil Schedule Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse Office Infil Schedule Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse Office Infil Schedule Wkdy Day, !- Friday Schedule:Day Name
  Warehouse Office Infil Schedule Wknd Day, !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Office Infil Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Office Infil Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Thermal Zone 1 PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Thermal Zone 1 PSZ-AC Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Thermal Zone 1 PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Thermal Zone 1 PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Thermal Zone 1 PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Thermal Zone 1 PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Thermal Zone 1 PSZ-AC Supply Outlet Nodes, !- Name
  Thermal Zone 1 PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Thermal Zone 1 PSZ-AC Demand Inlet Nodes, !- Name
  Thermal Zone 1 PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Thermal Zone 1 PSZ-AC,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Thermal Zone 1 PSZ-AC Occ Sch,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Thermal Zone 1 PSZ-AC Supply Branches,  !- Name
  Thermal Zone 1 PSZ-AC Main Branch;      !- Branch Name 1

Branch,
  Thermal Zone 1 PSZ-AC Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Thermal Zone 1 PSZ-AC OA System,        !- Component Name 1
  Thermal Zone 1 PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Thermal Zone 1 PSZ-AC Mixed Air Node,   !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Thermal Zone 1 PSZ-AC Unitary AC,       !- Component Name 2
  Thermal Zone 1 PSZ-AC Mixed Air Node,   !- Component Inlet Node Name 2
  Thermal Zone 1 PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Thermal Zone 1 PSZ-AC OA System,        !- Name
  Thermal Zone 1 PSZ-AC OA System Controller List, !- Controller List Name
  Thermal Zone 1 PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Thermal Zone 1 PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Thermal Zone 1 PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Thermal Zone 1 PSZ-AC OA System Controller, !- Name
  Thermal Zone 1 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
  Thermal Zone 1 PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Thermal Zone 1 PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Thermal Zone 1 PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Thermal Zone 1 PSZ-AC Occ Sch,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ThermalZone1PSZACmaxOASch,              !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Thermal Zone 1 PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Thermal Zone 1 PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Thermal Zone 1 PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Thermal Zone 1 PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Thermal Zone 1 PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Thermal Zone 1 PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Thermal Zone 1 PSZ-AC OA System Outdoor Air Mixer, !- Name
  Thermal Zone 1 PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Thermal Zone 1 PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Thermal Zone 1 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
  Thermal Zone 1 PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Thermal Zone 1 PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Thermal Zone 1 PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Thermal Zone 1 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Thermal Zone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Thermal Zone 1 PSZ-AC Mixed Air Node;   !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Thermal Zone 1 PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  Thermal Zone 1,                         !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Thermal Zone 1 PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Thermal Zone 1 PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Thermal Zone 1 PSZ-AC Fan,              !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Thermal Zone 1 PSZ-AC Occ Sch,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Thermal Zone 1 PSZ-AC Gas Htg Coil 22948kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Thermal Zone 1 PSZ-AC 1spd DX AC Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Thermal Zone 1 PSZ-AC No Heat,          !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Thermal Zone 1 PSZ-AC Fan,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.9,                                    !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.99,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Thermal Zone 1 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Thermal Zone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Thermal Zone 1 PSZ-AC Gas Htg Coil 22948kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Thermal Zone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Thermal Zone 1 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone 1 PSZ-AC 1spd DX AC Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8000000,                                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Thermal Zone 1 PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Thermal Zone 1 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 3,                    !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 4,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 4,                    !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 5,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 6,                      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Thermal Zone 1 PSZ-AC No Heat,          !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Thermal Zone 1 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Thermal Zone 1 PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Thermal Zone 1 Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Thermal Zone 1,                         !- Control Zone Name
  Thermal Zone 1 Zone Air Node,           !- Zone Node Name
  Thermal Zone 1 PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Thermal Zone 1 PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Thermal Zone 1 PSZ-AC Thermal Zone 1 PSZ-AC Demand Inlet Node Supply Path, !- Name
  Thermal Zone 1 PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Thermal Zone 1 PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Thermal Zone 1 PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Thermal Zone 1 PSZ-AC Return Path,      !- Name
  Thermal Zone 1 PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Thermal Zone 1 PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Thermal Zone 1 Return Air Node;         !- Inlet Node Name 1

AirLoopHVAC,
  Thermal Zone 2 PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Thermal Zone 2 PSZ-AC Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Thermal Zone 2 PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Thermal Zone 2 PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Thermal Zone 2 PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Thermal Zone 2 PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Thermal Zone 2 PSZ-AC Supply Outlet Nodes, !- Name
  Thermal Zone 2 PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Thermal Zone 2 PSZ-AC Demand Inlet Nodes, !- Name
  Thermal Zone 2 PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Thermal Zone 2 PSZ-AC,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Thermal Zone 2 PSZ-AC Occ Sch,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Thermal Zone 2 PSZ-AC Supply Branches,  !- Name
  Thermal Zone 2 PSZ-AC Main Branch;      !- Branch Name 1

Branch,
  Thermal Zone 2 PSZ-AC Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Thermal Zone 2 PSZ-AC OA System,        !- Component Name 1
  Thermal Zone 2 PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Thermal Zone 2 PSZ-AC Mixed Air Node,   !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Thermal Zone 2 PSZ-AC Unitary AC,       !- Component Name 2
  Thermal Zone 2 PSZ-AC Mixed Air Node,   !- Component Inlet Node Name 2
  Thermal Zone 2 PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Thermal Zone 2 PSZ-AC OA System,        !- Name
  Thermal Zone 2 PSZ-AC OA System Controller List, !- Controller List Name
  Thermal Zone 2 PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Thermal Zone 2 PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Thermal Zone 2 PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Thermal Zone 2 PSZ-AC OA System Controller, !- Name
  Thermal Zone 2 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
  Thermal Zone 2 PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Thermal Zone 2 PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Thermal Zone 2 PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Thermal Zone 2 PSZ-AC Occ Sch,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ThermalZone2PSZACmaxOASch,              !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Thermal Zone 2 PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Thermal Zone 2 PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Thermal Zone 2 PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Thermal Zone 2 PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Thermal Zone 2 PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Thermal Zone 2 PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Thermal Zone 2 PSZ-AC OA System Outdoor Air Mixer, !- Name
  Thermal Zone 2 PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Thermal Zone 2 PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Thermal Zone 2 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
  Thermal Zone 2 PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Thermal Zone 2 PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Thermal Zone 2 PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Thermal Zone 2 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Thermal Zone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Thermal Zone 2 PSZ-AC Mixed Air Node;   !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Thermal Zone 2 PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  Thermal Zone 2,                         !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Thermal Zone 2 PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Thermal Zone 2 PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Thermal Zone 2 PSZ-AC Fan,              !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Thermal Zone 2 PSZ-AC Occ Sch,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Thermal Zone 2 PSZ-AC Gas Htg Coil 16711kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Thermal Zone 2 PSZ-AC 1spd DX AC Clg Coil 8807kBtu/hr 9.5EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Thermal Zone 2 PSZ-AC No Heat,          !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Thermal Zone 2 PSZ-AC Fan,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.9,                                    !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.99,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Thermal Zone 2 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Thermal Zone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Thermal Zone 2 PSZ-AC Gas Htg Coil 16711kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Thermal Zone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Thermal Zone 2 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Biquadratic,
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone 2 PSZ-AC 1spd DX AC Clg Coil 8807kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  5600000,                                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Thermal Zone 2 PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Thermal Zone 2 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Total Cooling Capacity Function of Temperature Curve Name
  AHU-1_CoolCStandard10Ton_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Thermal Zone 2 PSZ-AC No Heat,          !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Thermal Zone 2 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Thermal Zone 2 PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Thermal Zone 2 Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Thermal Zone 2,                         !- Control Zone Name
  Thermal Zone 2 Zone Air Node,           !- Zone Node Name
  Thermal Zone 2 PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Thermal Zone 2 PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Thermal Zone 2 PSZ-AC Thermal Zone 2 PSZ-AC Demand Inlet Node Supply Path, !- Name
  Thermal Zone 2 PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Thermal Zone 2 PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Thermal Zone 2 PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Thermal Zone 2 PSZ-AC Return Path,      !- Name
  Thermal Zone 2 PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Thermal Zone 2 PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Thermal Zone 2 Return Air Node;         !- Inlet Node Name 1

AirLoopHVAC,
  Thermal Zone 3 PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Thermal Zone 3 PSZ-AC Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Thermal Zone 3 PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Thermal Zone 3 PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Thermal Zone 3 PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Thermal Zone 3 PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Thermal Zone 3 PSZ-AC Supply Outlet Nodes, !- Name
  Thermal Zone 3 PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Thermal Zone 3 PSZ-AC Demand Inlet Nodes, !- Name
  Thermal Zone 3 PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Thermal Zone 3 PSZ-AC,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Thermal Zone 3 PSZ-AC Occ Sch,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Thermal Zone 3 PSZ-AC Supply Branches,  !- Name
  Thermal Zone 3 PSZ-AC Main Branch;      !- Branch Name 1

Branch,
  Thermal Zone 3 PSZ-AC Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Thermal Zone 3 PSZ-AC OA System,        !- Component Name 1
  Thermal Zone 3 PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Thermal Zone 3 PSZ-AC Mixed Air Node,   !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Thermal Zone 3 PSZ-AC Unitary AC,       !- Component Name 2
  Thermal Zone 3 PSZ-AC Mixed Air Node,   !- Component Inlet Node Name 2
  Thermal Zone 3 PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Thermal Zone 3 PSZ-AC OA System,        !- Name
  Thermal Zone 3 PSZ-AC OA System Controller List, !- Controller List Name
  Thermal Zone 3 PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Thermal Zone 3 PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Thermal Zone 3 PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Thermal Zone 3 PSZ-AC OA System Controller, !- Name
  Thermal Zone 3 PSZ-AC Relief Air Node,  !- Relief Air Outlet Node Name
  Thermal Zone 3 PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Thermal Zone 3 PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Thermal Zone 3 PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Thermal Zone 3 PSZ-AC Occ Sch,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ThermalZone3PSZACmaxOASch,              !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Thermal Zone 3 PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Thermal Zone 3 PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Thermal Zone 3 PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Thermal Zone 3 PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Thermal Zone 3 PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Thermal Zone 3 PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Thermal Zone 3 PSZ-AC OA System Outdoor Air Mixer, !- Name
  Thermal Zone 3 PSZ-AC Mixed Air Node,   !- Mixed Air Node Name
  Thermal Zone 3 PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Thermal Zone 3 PSZ-AC Relief Air Node,  !- Relief Air Stream Node Name
  Thermal Zone 3 PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Thermal Zone 3 PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Thermal Zone 3 PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Thermal Zone 3 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Thermal Zone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Thermal Zone 3 PSZ-AC Mixed Air Node;   !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Thermal Zone 3 PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  Thermal Zone 3,                         !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Always On Discrete,                     !- Availability Schedule Name
  Thermal Zone 3 PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Thermal Zone 3 PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Thermal Zone 3 PSZ-AC Fan,              !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Thermal Zone 3 PSZ-AC Occ Sch,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Thermal Zone 3 PSZ-AC Gas Htg Coil 11891kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Thermal Zone 3 PSZ-AC 1spd DX AC Clg Coil 6119kBtu/hr 9.5EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Thermal Zone 3 PSZ-AC No Heat,          !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Thermal Zone 3 PSZ-AC Fan,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.9,                                    !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.99,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Thermal Zone 3 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Thermal Zone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Thermal Zone 3 PSZ-AC Gas Htg Coil 11891kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Thermal Zone 3 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Thermal Zone 3 PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone 3 PSZ-AC 1spd DX AC Clg Coil 6119kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2000000,                                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.30019905299558,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Thermal Zone 3 PSZ-AC Mixed Air Node,   !- Air Inlet Node Name
  Thermal Zone 3 PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Total Cooling Capacity Function of Temperature Curve Name
  AHU-1_CoolCStandard10Ton_CapFF,         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Thermal Zone 3 PSZ-AC No Heat,          !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Thermal Zone 3 PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Thermal Zone 3 PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Thermal Zone 3 Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Thermal Zone 3,                         !- Control Zone Name
  Thermal Zone 3 Zone Air Node,           !- Zone Node Name
  Thermal Zone 3 PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Thermal Zone 3 PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Thermal Zone 3 PSZ-AC Thermal Zone 3 PSZ-AC Demand Inlet Node Supply Path, !- Name
  Thermal Zone 3 PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Thermal Zone 3 PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Thermal Zone 3 PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Thermal Zone 3 PSZ-AC Return Path,      !- Name
  Thermal Zone 3 PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Thermal Zone 3 PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Thermal Zone 3 Return Air Node;         !- Inlet Node Name 1

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Denver / Stapleton International_ Co.,  !- Name
  39.7833,                                !- Latitude {deg}
  -104.8667,                              !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1626;                                   !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

SizingPeriod:DesignDay,
  Aberdeen.Proving.Ground-Phill Ann Clg .4% Condns DP=>MDB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101121,                                 !- Barometric Pressure {Pa}
  3.35,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Aberdeen.Proving.Ground-Phill Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -10.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101121,                                 !- Barometric Pressure {Pa}
  6.71,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  0,                                      !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  27579.8131040706,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  27579.8131040706,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  27924.5607678715,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Gas Equipment Total Heating Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Air Heating Energy,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil NaturalGas Rate,           !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  ThermalZone1PSZACClgSch0,               !- Name
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ThermalZone1PSZACHtgSch0,               !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ThermalZone2PSZACClgSch0,               !- Name
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ThermalZone2PSZACHtgSch0,               !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ThermalZone3PSZACClgSch0,               !- Name
  Warehouse ClgSetp,                      !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ThermalZone3PSZACHtgSch0,               !- Name
  Warehouse HtgSetp,                      !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  ThermalZone1PSZACOptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET ThermalZone1PSZACClgSch0 = 29.4,    !- Program Line 2
  SET ThermalZone1PSZACHtgSch0 = 15.6,    !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET ThermalZone1PSZACClgSch0 = 29.4,    !- Program Line 5
  SET ThermalZone1PSZACHtgSch0 = 15.6,    !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET ThermalZone1PSZACClgSch0 = 29.4,    !- Program Line 8
  SET ThermalZone1PSZACHtgSch0 = 15.6,    !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET ThermalZone1PSZACClgSch0 = 29.4,    !- Program Line 11
  SET ThermalZone1PSZACHtgSch0 = 15.6,    !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ThermalZone1PSZACClgSch0 = NULL,    !- Program Line 14
  SET ThermalZone1PSZACHtgSch0 = NULL,    !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ThermalZone2PSZACOptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET ThermalZone2PSZACClgSch0 = 29.4,    !- Program Line 2
  SET ThermalZone2PSZACHtgSch0 = 15.6,    !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET ThermalZone2PSZACClgSch0 = 29.4,    !- Program Line 5
  SET ThermalZone2PSZACHtgSch0 = 15.6,    !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET ThermalZone2PSZACClgSch0 = 29.4,    !- Program Line 8
  SET ThermalZone2PSZACHtgSch0 = 15.6,    !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET ThermalZone2PSZACClgSch0 = 29.4,    !- Program Line 11
  SET ThermalZone2PSZACHtgSch0 = 15.6,    !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ThermalZone2PSZACClgSch0 = NULL,    !- Program Line 14
  SET ThermalZone2PSZACHtgSch0 = NULL,    !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  ThermalZone3PSZACOptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET ThermalZone3PSZACClgSch0 = 29.4,    !- Program Line 2
  SET ThermalZone3PSZACHtgSch0 = 15.6,    !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET ThermalZone3PSZACClgSch0 = 29.4,    !- Program Line 5
  SET ThermalZone3PSZACHtgSch0 = 15.6,    !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET ThermalZone3PSZACClgSch0 = 29.4,    !- Program Line 8
  SET ThermalZone3PSZACHtgSch0 = 15.6,    !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET ThermalZone3PSZACClgSch0 = 29.4,    !- Program Line 11
  SET ThermalZone3PSZACHtgSch0 = 15.6,    !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET ThermalZone3PSZACClgSch0 = NULL,    !- Program Line 14
  SET ThermalZone3PSZACHtgSch0 = NULL,    !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  ThermalZone1PSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ThermalZone1PSZACOptimumStartProg0;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ThermalZone2PSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ThermalZone2PSZACOptimumStartProg0;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  ThermalZone3PSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  ThermalZone3PSZACOptimumStartProg0;     !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

